# CPU/FPGA-Based Real-Time Simulation of a Two-Terminal MMC-HVDC System

- 作者：Tarek Ould-Bachir、Hani Saad、Sébastien Dennetière、Jean Mahseredjian
- 出处：*IEEE Transactions on Power Delivery*, Vol. 32, No. 2, pp. 647–655
- 年份：2017（论文在线发表时间为 2015 年）
- DOI：10.1109/TPWRD.2015.2508381
- Zotero key：27W8T9ID

> 公式、报告数字和关键事实均直接取自源 PDF，并在本卡引用范围内绑定可定位证据；未引用内容未做全篇转换或认证。

## § 1 — 研究问题与重要性

这篇论文要解决的不是“能否在 FPGA 上跑一个 MMC 模型”，而是一个更苛刻的工程问题：如何把两端 MMC-HVDC 系统中的换流器保留到每个 submodule（SM）都可独立配置的详细程度，同时仍在 CPU/FPGA 异构平台上按确定时间步实时推进，并且在 blocking mode（BM，闭锁模式）下不因取消迭代而产生错误的开关状态振荡。作者把目标规模推进到 501-level，也就是每臂 500 个 SM；论文同时用 101-level 和 501-level 两种设置验证单速率与多速率运行。[pdf:E01]（PDF 物理页 1，Abstract）[pdf:E02]（PDF 物理页 2，Introduction）

困难来自物理规模和实时性的正面冲突。HVDC 级 MMC 每臂可有数百个 SM，整台换流器包含数千个开关；详细非线性器件模型通常需要迭代求解，而实时仿真要求每个时间点具有固定、可预知的计算量。论文给出的背景是：CPU 上详细 MMC 每步执行时间处在数十微秒量级，而既有 FPGA 工作可把计算压到数百纳秒量级，但要依赖简化模型；简化模型在无迭代条件下如何正确表现 BM，仍是关键缺口。[pdf:E01]（PDF 物理页 1，Introduction）[pdf:E02]（PDF 物理页 2，Introduction）

这个问题的重要性在于 HIL（Hardware-in-the-Loop，硬件在环）测试的可信度。控制器最需要被检验的往往正是启动、闭锁、故障和电流过零等强非线性事件；若实时模型只在正常导通时准确、在 BM 时改变了状态转移机制，那么控制器“通过 HIL”并不等于它通过了真实换流器的危险工况。本文的价值因此不只在吞吐量，而在尝试让可重构的详细等值模型、固定实时预算和闭锁事件物理三者同时成立。[pdf:E02]（PDF 物理页 2，Introduction）[pdf:E04]（PDF 物理页 3，Fig. 4、Fig. 5 与 Section III-B/C）

## § 2 — 前人工作与不足

论文所处的前人路线可以分成两类。第一类是离线 EMTP Full Detailed Model（FDM）：使用 IGBT/diode 的非线性器件特性和网络方程迭代求解，物理参考更强，但计算量与确定性不适合大规模实时仿真。本文后续也把这种 FDM 当作参考，而不是把自己的实时模型与一个同样简化的模型互相比对。[pdf:E09]（PDF 物理页 6，Section V-A）

第二类是 CPU/FPGA 实时等值模型。已有工作已经证明 FPGA 的并行性可以支持 MMC 的简化实时模型；Gnanarathna 等人的 Detailed Equivalent Model（DEM）还提供了“每个 SM 先化为 Thevenin 等值、再把整臂化为 Norton 等值”的结构。问题是 DEM 在迭代条件下才自然闭合当前时间点的臂电流与等值量；FPGA 与 CPU 每步只允许一次双向数据交换时，只能使用上一时间点的臂电流，这会让 BM 下的 SM 在 ON/OFF 之间抖动并错过极窄的 high-impedance（HZ）区。[pdf:E03]（PDF 物理页 3，Eq. (1)–(2) 与 Section III-A/B）[pdf:E04]（PDF 物理页 3，Fig. 4、Fig. 5）

与作者团队较早的 CPU/FPGA 工作相比，本文明确增加了 BM 处理和 multirate simulation；ASP 的报告峰值算力也从 5 GFLOPS 提高到 28.8 GFLOPS。更重要的是，作者没有把“更快”当作唯一贡献，而是用专门的 `R_OFF` 敏感性实验暴露了简化开关模型自身的准确性—稳定性边界。[pdf:E02]（PDF 物理页 2，Introduction）[pdf:E07]（PDF 物理页 5，Section IV-C、Fig. 8、Table I）[pdf:E11]（PDF 物理页 7，Fig. 13 与讨论）[pdf:E12]（PDF 物理页 8，Fig. 14 与讨论）

## § 3 — 重建作者的思考路径

以下是基于论文证据的逆向重建，不是作者逐字陈述。

第一步，研究者会先接受一个现实约束：两端 501-level MMC-HVDC 不能把所有器件与网络放进同一个细时间步的迭代求解器里实时运行。于是问题被拆成“CPU 解外部电网，FPGA 解规则、重复、并行度高的 MMC 臂”，二者经 PCIe 在时间步边界交换端口等值。[pdf:E05]（PDF 物理页 4，Fig. 6、Fig. 7）[pdf:E06]（PDF 物理页 4，Section IV-A/B/C）

第二步，研究者会选 DEM 而非纯平均模型，因为 DEM 虽然消除了臂内电气节点，却仍为每个 SM 保存电容电压和独立参数。这样既保留了 BCA 所需的个体状态，又把外部电网看到的接口压缩为整臂的 Norton/Thevenin 等值。[pdf:E03]（PDF 物理页 3，Fig. 3、Eq. (1)–(2)）

第三步，取消迭代后出现了一个可重复的失败模式：用 \(i_{arm}(t-\Delta t)\) 代替 \(i_{arm}(t)\) 时，BM 过零附近会从 ON 跳到 OFF，却未在极窄的 HZ 区停留。作者由此把复杂的 BM 判定压缩成一个事件规则：若零交越时没有正确捕获 HZ，就强制 SM 在一个仿真时间点进入 HZ；随后 HZ 的大等值阻抗会自然压低电流斜率，使状态保持。[pdf:E04]（PDF 物理页 3，Fig. 4、Fig. 5、Eq. (3)）

第四步，算力还不是唯一时序约束。论文引用先前控制研究指出，501-level 设置的 BCA 采样时间应不大于 \(7.6~\mu s\)，但整套两端系统的 CPU 步长无法同时降到该值；因此把 CPU、BCA 和电容状态更新拆成整数倍多速率时间轴，分别满足 PCIe 通信、控制采样与电容积分需求。[pdf:E08]（PDF 物理页 5，Section IV-D 与测试序列）[pdf:E09]（PDF 物理页 6，Table II 与 Section V-B）

## § 4 — 核心 Intuition

核心 intuition 是：不要让 CPU 与 FPGA 为了闭合每个当前时间点而反复迭代，而是让 FPGA 用上一拍臂电流推进详细 SM 状态，并在最容易出错的 BM 零交越处显式补上一个 HZ 时间点。[pdf:E04]（PDF 物理页 3，Section III-B/C）这样，连续网络仍只看到一个紧凑的整臂端口等值，而 SM 电容、开关状态与 BCA 仍在 FPGA 内并行保留。[pdf:E03]（PDF 物理页 3，Fig. 3、Eq. (1)–(2)）当控制和电容积分要求比 CPU 通信更快时，再用整数倍 multirate 时间轴解耦三种约束，而不是迫使整个系统使用最细时间步。[pdf:E07]（PDF 物理页 5，Fig. 8）[pdf:E09]（PDF 物理页 6，Table II）

## § 5 — 具体方法与完整 Pipeline

以论文的两端 501-level MMC-HVDC 工况为例，完整 pipeline 如下。

1. **系统分区。** 两端 MMC 分别映射到两个 Virtex-7 VX458T FPGA；外部交流系统、直流线路和网络方程由 CPU 计算。论文测试系统是额定 1 GW、\(\pm 320\) kV、70 km 直流电缆的两端系统；发送端控制有功/无功，接收端控制直流电压/无功。[pdf:E05]（PDF 物理页 4，Fig. 6）[pdf:E06]（PDF 物理页 4，Section IV-A）
2. **SM 离散化。** 每个 half-bridge SM 的两个开关用 \(R_{ON}/R_{OFF}\) 电阻替代，电容用 Backward Euler companion circuit 替代；每个 SM 化为 Thevenin 等值，再把一臂的 \(N\) 个 SM 规约成 Norton 等值。规约并没有丢掉个体电容电压，FPGA 仍逐个保存 \(v_{C_i}\)。[pdf:E02]（PDF 物理页 2，Fig. 2 与 Section III-A）[pdf:E03]（PDF 物理页 3，Fig. 3、Eq. (1)–(2)）
3. **固定预算推进。** 网络解向臂模型提供臂电流；为了每步只做一次 CPU–FPGA 双向交换，臂模型实际使用 \(i_{arm}(t-\Delta t)\)。FPGA 先计算二极管端电压 \(v_{D_1},v_{D_2}\)，更新开关状态，再更新每个 \(v_C\)，最后做臂等值规约。[pdf:E04]（PDF 物理页 3，Section III-B/C）[pdf:E07]（PDF 物理页 5，Section IV-C）
4. **BM 零交越修正。** 若上一拍电流导致 SM 在 ON 与 OFF 之间越过极窄 HZ 区，算法在检测到臂电流零交越时强制一个时间点的 HZ。其后高阻状态本身降低电流变化率，使 SM 自然留在 HZ，而不增加 CPU–FPGA 迭代。[pdf:E04]（PDF 物理页 3，Fig. 4、Fig. 5、Eq. (3)）
5. **FPGA 数据通路。** 每个 FPGA 放置六份 arm ASP 和 BCA；每个 register file 一次可读写四个值，因此 500 SM 的一臂最多需要 125 个 clock cycles 扫完。计算单元先处理 \(v_D\)、switch status 与 \(v_C\)，reduction unit 输出 \(R_{th}\)、\(v_{th}\) 和 \(\sum v_C\)。[pdf:E05]（PDF 物理页 4，Fig. 7）[pdf:E07]（PDF 物理页 5，Section IV-C）
6. **数值实现。** 六个 ASP 以 200 MHz 运行；“计算 \(v_C,v_D\)”与规约单元各每周期执行 12 次浮点操作，因此每片 FPGA 的报告峰值为 \(6(12+12)\times0.2=28.8\) GFLOPS。实现使用带 34-bit 中间 mantissa 的非标准浮点格式，并以 Self-Alignment Format（SAF）完成加法来降低复杂运算延迟。[pdf:E07]（PDF 物理页 5，Section IV-C）
7. **多速率调度。** 单速率时 CPU、BCA 与 \(v_C\) 更新同拍；多速率时采用 \(\mathrm{ts}_{CPU}=2\mathrm{ts}_{BCA}=4\mathrm{ts}_{v_C}\)。501-level 实验对应 \(25~\mu s\)、\(5~\mu s\)、\(1.25~\mu s\)，既给 PCIe 通信留出时间，又让 BCA 和电容积分运行得更快。[pdf:E07]（PDF 物理页 5，Fig. 8）[pdf:E09]（PDF 物理页 6，Table II）
8. **端口回写。** FPGA 尽早把 \(R_{th}\)、\(v_{th}\) 和 \(\sum v_C\) 发回 CPU；CPU 转成 Norton 形式后，通过 State-Space Nodal（SSN）接口接入其余电网。系统的可观察输出包括臂电压、臂电流和电容电压总和，可与迭代 EMTP FDM 对齐比较。[pdf:E06]（PDF 物理页 4，Section IV-B/C）[pdf:E08]（PDF 物理页 5，Section IV-D）[pdf:E09]（PDF 物理页 6，Fig. 9、Fig. 10）

## § 6 — 核心数学推导

数学的第一层是把 \(N\) 个 SM 的串联等值规约为一臂的 Norton 接口。对第 \(j\) 臂，

\[
R_{arm_j}=\sum_{i=1}^{N}R_{SM_i},\qquad
i^{hist}_{arm_j}=\frac{\sum_{i=1}^{N}v^{hist}_{SM_i}}{R_{arm_j}}.
\]

物理上，第一式把所有 SM 的端口电阻串联求和；第二式把每个 SM 的历史电压源合成一个等效历史电流源。外部电网因此不必看到臂内 \(N\) 个节点，但 FPGA 内仍保留所有 \(v_{C_i}\)。[pdf:E03]（PDF 物理页 3，Eq. (1)）

单个 SM 的离散等值为

\[
\begin{aligned}
R_{SM_i}&=\frac{R_{S_{1_i}}(R_{S_{2_i}}+R_{C_i})}
{R_{S_{1_i}}+R_{S_{2_i}}+R_{C_i}},\\
v^{hist}_{SM_i}(t)&=
\frac{R_{S_{2_i}}}{R_{S_{1_i}}+R_{S_{2_i}}+R_{C_i}}
v_{C_i}(t-\Delta t),\\
R_{C_i}&=\frac{\Delta t}{C_i}.
\end{aligned}
\]

这里 \(R_{S_1},R_{S_2}\) 随开关状态在 \(R_{ON}\) 与 \(R_{OFF}\) 之间切换；\(R_C=\Delta t/C\) 是 Backward Euler 把电容变成当前步电阻与历史源后的离散参数。于是 SM 状态变化只改变局部系数，规约拓扑不必重建。[pdf:E03]（PDF 物理页 3，Eq. (2)）

BM 判定的关键不等式是

\[
\begin{cases}
v_{D_1}>0 \Rightarrow v_C<R_{S_2}i_{arm},\\
v_{D_2}>0 \Rightarrow v_C>(R_{S_1}+R_C)i_{arm}.
\end{cases}
\]

当 \(v_C>0\) 时，两只二极管的导通条件互斥：正臂电流对应一个导通方向，负臂电流对应另一个方向；两者都不导通的 HZ 只落在接近 \(i_{arm}=0\) 的窄区。令两只开关电阻为 \(R_{OFF}\)，又因 \(R_C\ll R_{OFF}\)，可把 HZ 电流边界近似理解为 \(|i_{arm}|<v_C/R_{OFF}\)。这解释了为什么 \(R_{OFF}\) 越大，HZ 区越窄，也解释了离散时间推进为何容易跨过它。[pdf:E04]（PDF 物理页 3，Eq. (3)、Fig. 5 与后续正文）

数学的第二层不是新的电磁方程，而是时序约束：

\[
\mathrm{ts}_{CPU}\ge \mathrm{ts}_{BCA}\ge \mathrm{ts}_{v_C},
\qquad
\mathrm{ts}_{CPU}=2\mathrm{ts}_{BCA}=4\mathrm{ts}_{v_C}
\]

用于本文的多速率配置。其工程含义是：外部网络和 PCIe 交换可以慢，BCA 必须更快，电容积分还可再细；三个时间步必须为整数倍，避免异步状态在接口处产生不可定义的采样关系。[pdf:E07]（PDF 物理页 5，Fig. 8 与 Section IV-D）[pdf:E08]（PDF 物理页 5，Section IV-D）

## § 7 — 实验设计与结论

论文用四个连续序列覆盖启动、单臂闭锁、三相接地故障和双站全臂闭锁：分别为 \(0\!-\!0.5\) s、\(1.5\!-\!1.6\) s、\(2.0\!-\!2.2\) s 和 \(2.5\!-\!2.7\) s。验证信号是 Station #1 的 phase-a 上臂电压、臂电流和电容电压总和；参考模型是带非线性 IGBT/diode 特性并迭代求解网络方程的 EMTP FDM。[pdf:E08]（PDF 物理页 5，Section V 测试序列）[pdf:E09]（PDF 物理页 6，Section V-A）

**问题 1：单速率下，BM 零交越修正是否能跟上详细参考？** 配置 #1 使用每臂 100 个 SM，即 101-level；CPU、BCA 和电容更新均为 \(25~\mu s\)，EMTP 参考也用 \(25~\mu s\)。启动波形总体与 EMTP 重合，Fig. 10 的零交越放大图显示 SM 可由 OFF 经 HZ 转到 ON；但 HZ 开始处有小电压过冲，作者解释为 FPGA 只能看到 \(i_{arm}(t-\Delta t)\)，因此强制 HZ 晚了一个时间步。结论是机制在该配置下总体有效，但延迟并没有消失。[pdf:E09]（PDF 物理页 6，Table II、Fig. 9、Fig. 10 与 Section V-A）

**问题 2：大规模 501-level 是否必须使用多速率？** 配置 #2 使用每臂 500 个 SM；\(\mathrm{ts}_{CPU}=25~\mu s\)、\(\mathrm{ts}_{BCA}=5~\mu s\)、\(\mathrm{ts}_{v_C}=1.25~\mu s\)。论文引用的 BCA 上限是 \(7.6~\mu s\)；若坚持单速率，CPU 也必须达到该步长，而作者报告两端 501-level 系统无法实时做到，因此采用多速率。Seq. #2 单臂 BM 与 Seq. #3 三相接地故障的 FPGA/EMTP 波形非常接近；报告的最大明确偏差是 Seq. #2 电容电压总和相差 0.48%，作者归因于模型差异和无迭代。[pdf:E09]（PDF 物理页 6，Table II 与 Section V-B）[pdf:E10]（PDF 物理页 7，Fig. 11、Fig. 12）

**问题 3：`R_OFF` 是否只是无害的数值参数？** 作者在配置 #1 的 Seq. #4 中比较 \(10~k\Omega\) 与 \(100~k\Omega\)。额定电容电压下，两者的 HZ 电流阈值分别为 \(\pm3.7\times10^{-4}\) pu 与 \(\pm3.7\times10^{-5}\) pu；100 \(k\Omega\) 更接近 EMTP 所显示的臂电压饱和，却因一拍延迟出现电流、电压振荡，10 \(k\Omega\) 则保持稳定但漏掉了该饱和现象。[pdf:E11]（PDF 物理页 7，Fig. 13 与阈值正文）[pdf:E12]（PDF 物理页 8，Fig. 14 与讨论）答案因此是否定的：`R_OFF` 同时控制物理近似、HZ 捕获宽度和离散稳定性，是准确性—稳定性—实时性能的三方折中，而非可随意增大的“理想开路”。[pdf:E12]（PDF 物理页 8，Section VI）

**问题 4：硬件映射是否留下实时余量？** 六个 200 MHz ASP 的报告峰值为 28.8 GFLOPS；带 BCA 时 Table I 给出 slices 42,669（56%）、LUTs 106,758（35%）、DSP blocks 228（8%），所有设计都满足 200 MHz 时序约束。作者据此认为器件仍有容纳更多 arm model 的空间；但这是 place-and-route 资源与时序结果，不等于更复杂迭代算法已经能在同一实时预算中运行。[pdf:E07]（PDF 物理页 5，Table I 与 Section IV-E）

实验的可信边界也很清楚：论文证明的是两个规模、一个两端系统和给定四个序列上的波形一致性及实时实现；它没有给出覆盖参数空间的误差上界，也没有展示真实外部控制器闭环接入后的 CHIL 统计结果。因此“在所测工况下表现良好”有证据，而“任意 MMC-HVDC 故障下均准确稳定”不能从本文外推。[pdf:E09]（PDF 物理页 6，验证设置）[pdf:E10]（PDF 物理页 7，Fig. 11、Fig. 12）[pdf:E12]（PDF 物理页 8，已展示的失败边界）

## § 8 — Take-aways

**5 句话。**  
1. 论文把每臂最多 500 个 SM 的 DEM 放到 FPGA，把其余电网放到 CPU，从而实时运行两端 501-level MMC-HVDC。[pdf:E02]（PDF 物理页 2，Introduction）[pdf:E05]（PDF 物理页 4，Fig. 6、Fig. 7）  
2. 它的关键算法不是更复杂的开关求解，而是在无迭代、上一拍电流推进时，用零交越检测强制一个 HZ 时间点来阻止 ON/OFF 抖动。[pdf:E04]（PDF 物理页 3，Fig. 4、Fig. 5）  
3. CPU、BCA 与电容积分的多速率分解，使 501-level 配置在 \(25/5/1.25~\mu s\) 三个时间步上满足不同约束。[pdf:E09]（PDF 物理页 6，Table II）  
4. 与迭代 EMTP FDM 的波形比较总体接近，Seq. #2 报告的电容电压总和差异为 0.48%，但零交越仍有一拍延迟导致的小过冲。[pdf:E09]（PDF 物理页 6，Section V-A/B）  
5. `R_OFF` 实验揭示：更窄的 HZ 区可能更像开路，却更难被离散时间捕获，因而准确性和稳定性不可同时靠“把电阻设得更大”获得。[pdf:E11]（PDF 物理页 7，Fig. 13）[pdf:E12]（PDF 物理页 8，Fig. 14 与讨论）

**3 句话。**  
1. 本文用端口等值压缩网络维度、用 FPGA 保留 SM 个体状态、用 multirate 拆开通信与控制时间尺度。[pdf:E03]（PDF 物理页 3，Eq. (1)–(2)）[pdf:E07]（PDF 物理页 5，Fig. 8）  
2. BM 零交越强制 HZ 让无迭代实时模型在所测 101/501-level 工况下接近 EMTP，但它仍依赖上一拍电流和 `R_OFF` 选择。[pdf:E04]（PDF 物理页 3，BM 算法）[pdf:E09]（PDF 物理页 6，验证）  
3. 最值得继承的不是 28.8 GFLOPS 这个数字，而是论文同时展示成功波形和一个可解释的数值失败边界。[pdf:E07]（PDF 物理页 5，算力）[pdf:E12]（PDF 物理页 8，权衡）

**1 句话。**  
这是一套“以一拍延迟换取固定实时预算，再用事件规则和多速率调度尽量补回物理正确性”的 MMC-HVDC CPU/FPGA 仿真方法，其价值与局限都集中在 BM 零交越。[pdf:E04]（PDF 物理页 3）[pdf:E09]（PDF 物理页 6）[pdf:E12]（PDF 物理页 8）

## § 9 — 最脆弱的假设

最脆弱的假设是：**用上一拍臂电流推进、再在检测到零交越时强制一个 HZ 时间点，足以在所有重要 BM 事件中替代当前时间点的迭代闭合。** 这个假设一旦失败，错误不是一个温和的幅值偏差，而是 SM 导通状态、臂电压和故障电流路径都可能改变，核心贡献“无迭代仍能可信实时模拟 BM”就会失效。[pdf:E04]（PDF 物理页 3，Fig. 4、Fig. 5 与 Eq. (3)）

论文提供了两方面证据。一方面，101-level 启动和 501-level 单臂闭锁、三相故障的波形与 EMTP 接近，说明该假设在所测设置下通常成立。[pdf:E09]（PDF 物理页 6，Fig. 9、Fig. 10 与 Section V-B）[pdf:E10]（PDF 物理页 7，Fig. 11、Fig. 12）另一方面，作者自己的反例表明它并不结构性成立：\(R_{OFF}=100~k\Omega\) 时 HZ 区过窄，一拍接口延迟诱发振荡；\(10~k\Omega\) 虽稳定，却漏掉 EMTP 中的饱和现象。[pdf:E11]（PDF 物理页 7，Fig. 13 与阈值）[pdf:E12]（PDF 物理页 8，Fig. 14 与讨论）

缺少的证据是一个跨电流斜率、时间步、`R_OFF`、SM 数量和故障阻抗的稳定/误差区域，而不仅是两个 `R_OFF` 点和两个 MMC 规模。论文也没有给出“零交越被正确捕获”的可计算充分条件。因而本文最强的结论应限定为经验有效、机制可解释，而不是对所有参数都保证收敛。

## § 10 — 最小复现实验

一周内最值得复现的不是整个两端 501-level 系统，而是**单臂 BM 零交越与 `R_OFF` 权衡**。用论文配置 #1：每臂 100 个 SM、\(\Delta t=25~\mu s\)，建立同一臂的两份模型；参考模型使用当前时间点迭代闭合，待测模型使用 \(i_{arm}(t-\Delta t)\) 加“零交越强制一个 HZ 点”。论文中的基准参数和现象可由 Table II、Fig. 10、Fig. 13、Fig. 14 回查。[pdf:E09]（PDF 物理页 6，Table II、Fig. 10）[pdf:E11]（PDF 物理页 7，Fig. 13）[pdf:E12]（PDF 物理页 8，Fig. 14）

具体执行：

1. 先复现一个从正臂电流过零到负臂电流的 BM 事件，确认基本模型出现 ON/OFF 抖动，而强制 HZ 版本消除主要抖动。
2. 扫描 `R_OFF`（例如 5、10、20、50、100、200 \(k\Omega\)）和时间步（1.25、5、10、25、50 \(\mu s\)）；这些扫描点是复现实验设计，不是论文报告值。
3. 每组记录臂电压/电流的 normalized RMS error、峰值误差、错误开关状态次数、HZ 漏判/误判次数，以及是否出现持续超过三个时间步的振荡。
4. 预注册支持标准：在论文的 10 与 100 \(k\Omega\)、25 \(\mu s\) 锚点上重现“10 \(k\Omega\) 稳定但漏饱和、100 \(k\Omega\) 更像参考但振荡”的排序，并找到至少一个同时无持续振荡且关键波形误差低于 1% 的邻域。1% 是本复现实验的判据，不是作者声明。
5. 反驳标准：不存在跨相邻时间步与电流斜率仍稳定的参数邻域，或强制 HZ 的改善仅来自把真实导通过程钳没。若出现任一情况，就说明方法依赖脆弱调参，不能把成功归因于普适的 BM 机制。

这个实验只需一臂和一个可控过零激励，却直接打到论文的核心因果链，比先搭完整 HVDC 网络更快得到可证伪结果。

## § 11 — 最强反例设计

最强反例不是再加一个普通故障，而是构造**过零附近反复微扰、其时间尺度接近 CPU–FPGA 一拍延迟的闭锁事件**。让参考 FDM 在 BM 开始后的数个时间步内产生小幅、非单调的臂电流过零，例如由较弱电网、线路反射和控制饱和共同造成；然后同时扫描 `R_OFF` 与 \(\mathrm{ts}_{CPU}/\mathrm{ts}_{BCA}/\mathrm{ts}_{v_C}\)。这个设计利用了论文已经展示的机制：HZ 边界随 \(1/R_{OFF}\) 收窄，而待测模型只能看到 \(i_{arm}(t-\Delta t)\)。[pdf:E04]（PDF 物理页 3，Eq. (3) 与 HZ 几何解释）[pdf:E12]（PDF 物理页 8，100 \(k\Omega\) 的振荡机制）

攻击目标是寻找这样一类工况：对所有允许实时运行的固定 `R_OFF`，要么模型把应该导通的 SM 留在 HZ，漏掉参考模型的臂电压饱和；要么模型为捕获导通而缩窄 HZ 区，进而在一拍延迟下反复改变状态并激发非物理振荡。论文的 10/100 \(k\Omega\) 对比已经给出这个二分的雏形。[pdf:E11]（PDF 物理页 7，Fig. 13 与阈值）[pdf:E12]（PDF 物理页 8，Fig. 14 与权衡）

如果上述二分在不同 SM 数量、故障阻抗和时间步上都持续出现，最合理的替代解释将是：论文的成功主要来自测试工况与 `R_OFF` 的匹配，而不是零交越规则本身提供了鲁棒的无迭代 BM 等价。反之，若能找到宽参数区域同时保持状态序列一致、波形误差低和确定实时预算，这个反例就被证伪，论文的核心机制得到更强支持。

## § 12 — Follow-up Research Idea

在电力电子实时仿真领域，高影响工作通常需要同时满足四项标准：相对于器件级或迭代 EMT 参考的可信精度、可证明的确定实时性、在控制/HIL 场景中的工程可用性，以及从单换流器扩展到多换流器电网时仍保持稳定。本文已经覆盖了前两项的一个重要交集，也诚实暴露了 `R_OFF` 与一拍延迟的边界；但它尚未把误差和最坏执行时间统一成可验证合同。[pdf:E07]（PDF 物理页 5，硬件实现）[pdf:E09]（PDF 物理页 6，EMTP 验证）[pdf:E12]（PDF 物理页 8，失败边界）

一个候选的非增量研究方向是：**把“选择一个固定 `R_OFF` 的实时等值模型”改写为“带事件级误差预算和最坏执行时间合同的混合 EMT 求解器”。** 正常区间继续使用本文的 DEM 一拍流水；只有当可观测量预测下一个时间步会穿过 HZ 边界时，FPGA 才启动固定上限的局部微步或两次局部校正，并输出该事件的残差证书。研究目标不再是让一个经验电阻兼顾所有工况，而是对每次 switching event 明确回答“误差是否在预算内、计算是否在 deadline 内”。

驱动需求是：真实 HIL 用户需要知道危险工况下结果为何可信，而不仅是看到多数波形重合。潜在研究价值在于把数值稳定性、事件物理和 FPGA worst-case execution time（WCET，最坏执行时间）放进同一验证对象。可借鉴的相邻工具包括 hybrid systems 的 guard/event localization、event-triggered integration，以及实时系统的 WCET 分析；这些只是候选连接，本文没有做系统相关工作检索，因此这里不声称 novelty。

第一个能够证伪它的实验应直接使用第 11 节的反例族：在完全相同 FPGA 资源与 deadline 下，对比固定 `R_OFF`、本文零交越强制 HZ、以及“事件级有界局部校正”三种方法。如果新方法不能在不丢 deadline 的前提下同时减少状态序列错误和波形误差，或者其最坏事件密度让固定上限校正频繁耗尽预算，研究设想即失败。它与本文未来工作中笼统提出“在 FPGA 上做迭代”的实质区别是：不追求每一步都迭代，而把可计算资源集中到可证明危险的事件，并以误差—时限双合同作为第一目标。[pdf:E12]（PDF 物理页 8，Conclusion 对 FPGA iteration 的未来工作陈述）
