# FPGA-Based Real-Time Simulation of Microgrids with a State-Space Splitting Approach

作者：Xiaopeng Fu、Jiaming Wang、Peng Li（通讯作者）、Jiang Yu、Chengshan Wang。  
出处：2026 IEEE Power & Energy Society General Meeting（PESGM）。  
年份：2026。  
DOI：10.1109/PESGM58988.2026.11733891，与任务提示一致。  
Zotero key：2MFNNB7H（任务提供）。  
题名、作者、出处、年份及 DOI 核对依据：PDF 物理页 1，标题、作者栏、出版信息及 DOI 侧栏。[pdf:E01]

> 证据说明：`[pdf:E..]` 对应源 PDF 物理页与 Eq./Fig./Table 定位。

## § 1 — 研究问题与重要性

这篇论文研究的是一个明确的工程问题：**怎样在 FPGA 有限的计算与片上存储资源内，以足够小的时间步长，实时求解包含多个详细开关变流器的微电网 EMT 模型，同时保留开关级动态精度？** 高频开关不仅要求时间步长小，还会反复改变系统拓扑。仿真器必须在每个步长结束前完成对应状态下的矩阵选择或更新、状态推进、输出计算和控制信号交换。论文把小步长计算、开关状态组合造成的矩阵存储，以及 FPGA 并行资源利用放在一起处理。物理页 1，Abstract 与 §I。[pdf:E02]

这个问题的重要性来自 real-time simulation 的硬截止期。离线 EMT 仿真遇到复杂开关过程，可以增加计算时间；用于 hardware-in-the-loop（HIL）的实时仿真必须跟上真实时钟。模型过于简化，控制器测试可能看不到关键开关动态；模型足够详细但不能按时完成计算，测试平台又无法实时运行。作者将微电网分析、控制设计和快速原型验证作为应用动机，本文实际展示的是 FPGA 仿真算例，而非外部控制器接入的 HIL 实验。物理页 1，§I；物理页 4，§IV。[pdf:E02][pdf:E06]

核心价值可以概括为：让大量开关状态共享大部分计算，而不是为每一种全局开关组合准备一套完整求解矩阵。论文希望同时降低在线计算量和矩阵预存储量，从而把详细变流器模型放入资源受限的实时硬件。该价值能否成立，取决于共享部分是否足够大，以及剩余时变部分能否在可执行步长内被准确近似。

## § 2 — 前人工作与不足

**已有方法能够完成 EMT 仿真，真正的缺口是详细开关、多变流器组合、小步长和有限 FPGA 资源同时出现时的代价。** 作者讨论了以下几条最相关路线。

首先是 nodal analysis 与 state-space 两种求解框架。论文认为，节点法直观且应用广泛，但微电网中的频繁拓扑变化会带来矩阵重构和分解成本；state-space 则便于选择积分方法、表达快速动态。作者还指出，RTDS 已通过 Universal Converter Model 引入 state-space 思路，并以 Qi 等关于多层级联 DAB 实时建模的工作作为相关引用。本文没有给出两种框架在相同状态维数、相同开关模型下的独立复杂度比较，因此其优势需要结合具体实现理解。物理页 1，§I；物理页 5，References [3]。[pdf:E02][pdf:E03]

其次是开关模型的取舍。binary resistance switch model 能表达高频开关过程，但拓扑改变会增加矩阵更新成本；associated discrete circuit（ADC）model 通过维持系统矩阵不变减轻这一负担，代价是精度与参数敏感性。本文明确引用 Mu 等的《Improved ADC model of voltage-source converters in DC grids》。switching function 和 average value model 更高效，但会损失部分通用性和详细动态。这里的限制来自建模目标之间的交换：省掉开关拓扑计算，通常也改变了需要保留的开关行为。物理页 1，§I；物理页 5，References [4]。[pdf:E02][pdf:E03]

第三条路线是 circuit decoupling。传输线传播延迟可以天然分割网络；没有合适传播时延时，可以使用 compensation method 或 state-space nodal（SSN）method。论文分别引用 Bruned 等的实时 EMT 补偿法和 Dufour 等的 combined state-space nodal method，认为 delay-free 方法通常具有较好的精度与数值表现，但实现复杂度更高，因而常面向 CPU 平台。本文没有实测这些方法在同一 FPGA 上的资源和时序，不能据此断言它们无法完成相同任务。物理页 1，§I；物理页 5，References [5]、[6]。[pdf:E02][pdf:E03]

**最接近本文的数值先行工作是 Fu 等的《Splitting state-space method for converter-integrated power systems EMT simulations》。** 本文已明确承认，通过拆分常量与时变量来缓解拓扑变化负担属于已有路线；另一项相关工作是 Xu 等基于状态变量消除的 constant admittance equivalent modeling。本文的主要增量应理解为：把这类数值拆分与 exponential integrator、稠密/稀疏存储、流水线和模块复用联合映射到 FPGA，而不是首次提出矩阵拆分。物理页 1，§I；物理页 2，贡献概述与 §II-B；物理页 5，References [7]、[8]。[pdf:E02][pdf:E04][pdf:E03]

硬件方面，作者引用 Fu 等的 spatial-temporal parallel 风电场实时仿真器，并指出 FPGA 擅长并行与流水线，但片上逻辑和内存有限。这里的问题不是缺少并行乘加器，而是不能把所有全局开关组合对应的完整矩阵都搬到片上。要精确区分本文相对已有 splitting 方法和已有 FPGA 并行架构的独立贡献，最应补读的是 References [7] 与 [9]；这篇五页论文没有提供两者的逐项结构对照。物理页 1，§I；物理页 5，References [7]、[9]。[pdf:E02][pdf:E03]

## § 3 — 重建作者的思考路径

下面重建的是一种可能的研究路径，不是作者报告的研究过程。起点是已有工程经验：微电网的连续动态由电感、电容和网络连接决定，但使实时仿真昂贵的，往往是开关动作引起的重复矩阵处理。平均模型虽然便宜，却改变了需要研究的开关级对象；为所有状态预计算完整矩阵，则会把计算问题转成存储问题。上述失败模式都在物理页 1 的 §I 中被讨论。[pdf:E02]

随后可以从已有 exponential integrator 和 splitting 工作得到一个线索：昂贵的求解算子未必需要随着每次开关动作整体改变。认真检查开关前后的状态方程，比继续堆叠计算单元更有价值。研究者应先问，拓扑变化到底改变了多少系数，哪些变化确实属于开关端口，哪些动态始终保持不变。这个问题来自既有矩阵指数与拆分路线，而不需要预先假设本文的实现已经成功。物理页 1，§I；物理页 5，References [7]、[10]。[pdf:E02][pdf:E03]

最后才是硬件推理：如果多数连续动态可以共享，而开关影响具有局部结构，那么 FPGA 应分别处理规则的大矩阵计算和小范围的不规则更新。前者追求持续吞吐，后者追求少存储、少访存；存在严格先后依赖的步骤，还可能沿时间复用运算资源。由此得到的设计目标，是让矩阵结构决定硬件结构，而不是把一个通用 CPU 求解流程逐条搬进 FPGA。

## § 4 — 核心 Intuition

开关动作改变的是少量局部耦合，没有必要让整个微电网的求解矩阵都随之重新计算或按全局状态重复存储。作者把不变的网络动态做成离线预计算、反复复用的传播算子，把开关影响留给在线稀疏更新，再按两者不同的计算形态设计 FPGA 流水线。它用少量局部近似换取矩阵共享和硬件可实现性，效果依赖于该近似在实时步长下仍然足够准确。物理页 2，§II-B、Fig. 1；物理页 3，Eq. (7)–(9)。[pdf:E04][pdf:E05]

## § 5 — 具体方法与完整 Pipeline

以论文的 grid-connected PV system 为例：PV 单元在仿真时间 0.06 s 并网，输出包括逆变器 DC 侧电压。实际执行平台是 Altera Stratix V 5SGSMD5K2F40C2 FPGA。论文给出了系统示意与执行平台，但没有给出足以原样重建该算例的完整电气参数。物理页 4，§IV、§IV-A、Fig. 4。[pdf:E06]

1. **主机把电路转换为分段线性 state-space 模型。** 输入是网络拓扑、元件参数、激励和开关状态描述；生成各开关状态对应的系统矩阵。对 DC 或工频 AC 电源，引入辅助状态，把外部输入并入扩阶状态。FPGA 接收到的主要是矩阵数据，而不是逐个电气元件的在线方程。物理页 2，§II-A、Eq. (1)–(4)；物理页 3，§III 开头。[pdf:E07][pdf:E08]

2. **离线拆分并准备存储。** 扩阶系统矩阵写成常量部分与开关相关部分之和。常量部分的矩阵指数离线计算并预存；时变部分根据设备边界划分为稀疏子块，避免枚举所有设备联合开关状态对应的完整稠密矩阵。Fig. 1 用开关附近的电容、电感和支路说明哪些耦合随开关变化。物理页 2，§II-B、Fig. 1、Eq. (5)–(6)；物理页 3，§III-B。[pdf:E04][pdf:E09]

3. **启动一个仿真步，并行运行电力与控制求解器。** global control module 发出 start、reset、步长及采样信号。power system solver 与 control system solver 使用已交换的数据并行计算；控制器按输入输出关系顺序执行，反馈环中插入一拍延迟，以消除环形计算依赖。论文的 delay-free 指电力网络数值拆分没有额外插入跨子网络延迟，控制反馈本身仍有一拍延迟。物理页 3，§III-A、Fig. 2。[pdf:E08]

4. **先做稀疏更新，再做稠密传播。** 当前扩阶状态先与开关相关稀疏矩阵相乘，结果与原状态相加；随后乘预存的常量矩阵指数，得到下一步状态。实现直接计算状态加稀疏增量，不显式形成单位阵与稀疏阵之和，以保留稀疏计算结构。两段在数据上严格串行，不能把它们当作完全独立的并行任务。物理页 3，Eq. (8)、§III-B。[pdf:E05][pdf:E09]

5. **把不同矩阵结构映射到不同存储和运算组织。** 常量稠密算子使用流水线 multiply-accumulate array，并通过 row-block reuse 折中吞吐和硬件资源；开关相关稀疏子块使用 block compressed storage。稠密与稀疏矩阵乘法不共享同一运算组织，形式一致且执行时间不重叠的向量求和模块则可以复用。输出矩阵也具有稀疏性，作者采用 compressed sparse row（CSR）方式配合流水线乘加。物理页 3，§III-B；物理页 4，Fig. 3 与 §III-B 后半部分。[pdf:E09][pdf:E10]

6. **计算输出、预测开关状态并交换数据。** 输出电压、电流由新状态计算。开关处理模块按流水线处理不同类型开关的判据，并使用器件端口电感电流预测下一步可能发生的同步开关行为，提前调整信号，避免不合理桥臂通断组合。随后电力与控制模块经 data exchange module 完成交互，进入下一步。物理页 3，Fig. 2；物理页 4，§III-C。[pdf:E08][pdf:E10]

时间模型方面，本文给出按统一步长推进的求解式，没有报告实际采用的 multirate 调度。开关预测的完整判据、步内事件时间定位、PWM 边沿插值，以及负载变化时是否需要更新常量算子，也未详细展开。数值实现方面，全文没有报告 fixed-point 或 floating-point 的选择、位宽、舍入策略、FPGA 工作频率和逐模块周期数，因此无法仅凭本文重建周期级实现。物理页 2–4，§II–IV。[pdf:E07][pdf:E05][pdf:E08][pdf:E09][pdf:E10][pdf:E06]

## § 6 — 核心数学推导（无形式化数学则跳过）

**第一步：固定开关状态下，电路是线性动态系统。** 论文 Eq. (1) 写为

$$
\dot x(t)=A_i x(t)+B_i u(t),\qquad y(t)=C_i x(t)+D_i u(t).
$$

其中，$x$ 是状态变量，$u$ 是输入，$y$ 是输出或测量量，$i$ 表示一组变流器开关状态；$A_i,B_i,C_i,D_i$ 是该状态下的系统矩阵。电感电流、电容电压是理解状态变量的典型物理入口：它们记录电路当前储存的动态信息。论文的状态转移表达式适用于区间内开关状态保持不变的情况。物理页 2，§II-A、Eq. (1)–(2)。[pdf:E07]

将论文 Eq. (2) 改写到长度为 $h$ 的区间，可得到

$$
x(t+h)=e^{hA_i}x(t)+\int_0^h e^{(h-\tau)A_i}B_i u(t+\tau)\,d\tau.
$$

矩阵指数负责传播已有状态，积分项累计外部激励的影响。昂贵之处不仅是矩阵指数，还包括输入随时间作用的 convolution。物理页 2，Eq. (2)。[pdf:E07]

**第二步：把电源也写成状态，消除显式 convolution。** 作者引入辅助状态 $x_u$，得到

$$
\tilde x=[x,x_u]^T,\qquad \dot{\tilde x}=\tilde A_i\tilde x,\qquad y=\tilde C_i\tilde x.
$$

因此，在一个无开关变化的步内，精确传播形式为

$$
\tilde x_{n+1}=e^{h\tilde A_i}\tilde x_n,\qquad y_{n+1}=\tilde C_i\tilde x_{n+1}.
$$

这里 $h$ 是仿真步长。直观上，DC 输入可以用不随时间变化的辅助状态表示，正弦输入可以用一组内部旋转的辅助状态表示。论文给出扩阶思想和最终形式，没有列出各类电源的具体扩阶矩阵。物理页 2，Eq. (3)–(4)。[pdf:E07]

**第三步：拆分系统矩阵，而不是给电路接口插入时间延迟。** 作者令

$$
\tilde A_i=M+N_i,
$$

其中 $M$ 是常量矩阵，$N_i$ 是开关相关时变矩阵。借助 Suzuki–Trotter 分解，论文采用

$$
e^{h(M+N_i)}=e^{hM}e^{hN_i}+O(h^2).
$$

右侧意味着先传播时变部分，再传播常量部分。一般情况下矩阵乘法不能交换，所以两段连续执行不等于整体精确传播；其误差与两部分的耦合有关。工程收益在于 $e^{hM}$ 可以只计算和存储一次。物理页 2，§II-B、Eq. (5)–(6)。[pdf:E04]

**第四步：对时变部分只保留一阶近似。** 论文进一步使用

$$
e^{hN_i}=I+hN_i+\frac{h^2N_i^2}{2}+O(h^3)\approx I+hN_i,
$$

最终推进式为

$$
\boxed{\tilde x_{n+1}=e^{hM}(I+hN_i)\tilde x_n},\qquad
 y_{n+1}=\tilde C_i\tilde x_{n+1}.
$$

它可以被解释为：先对开关相关动态做一次 forward Euler 型更新，再让常量动态按矩阵指数传播。设扩阶维数为 $n$、$N_i$ 的非零元素数为 $s$，按此结构估算，核心在线运算包括约 $s$ 个稀疏乘加项与约 $n^2$ 个稠密乘加项；这里是结构性运算估算，实际时延还取决于并行度、访存与复用。物理页 3，Eq. (7)–(8)、§III-B。[pdf:E05][pdf:E09]

**第五步：误差来自两种机制，可以直接展开看清。** 定义论文中的传播误差

$$
E_s=e^{h(M+N_i)}-e^{hM}(I+hN_i).
$$

对两项展开到二阶，得到

$$
E_s=\frac{h^2}{2}\left(N_iM-MN_i+N_i^2\right)+O(h^3).
$$

其中 $N_iM-MN_i$ 是两部分不交换造成的 splitting error；$N_i^2$ 是截断时变矩阵指数造成的 approximation error。论文 Eq. (9) 给出的主导项估计可写成

$$
\|E_s\tilde x_n\|\lesssim
\frac{h^2}{2}\left(2\|M\|\|N_i\|+\|N_i\|^2\right)\|\tilde x_n\|,
$$

这里省略了高阶项，范数需满足通常的矩阵次乘性。物理页 3，Eq. (9)。[pdf:E05]

这个推导带来三个重要判断。其一，论文展示的是单步误差的二阶主导项；在稳定、事件处理一致等条件下，固定物理时长内的累计误差通常是一阶量，不能把它读成全局二阶方法。其二，$N_i$ 稀疏不等于 $\|N_i\|$ 小，局部支路很快时，一阶截断仍可能成为主要误差源。其三，误差产生的位置可以靠近开关，但随后会被全局传播算子带到其他状态，因此局部结构本身不能保证全网累计误差很小。

作者指出 exponential integrator 具有良好稳定性质，并认为小步长有利于限制近似误差；实际实施式含有 $I+hN_i$，其稳定性仍需单独分析。Eq. (9) 没有提供具体矩阵范数、允许步长或全局误差定理，文中的稳定与精度结论主要由后续算例支持。物理页 2，§II-A–B；物理页 3，Eq. (7)–(9) 及相邻正文。[pdf:E07][pdf:E04][pdf:E05]

## § 7 — 实验设计与结论

### 问题一：在同一 FPGA 上，完整实现是否比 nodal-analysis + ADC 基线更省资源、更快、更准确？

**实验。** 作者用并网 PV 系统比较两个 FPGA 仿真框架，PV 在 0.06 s 接入电网；nodal-analysis 基线使用 ADC switch model，离线参考为 EMTP-RV。平台是 Altera Stratix V 5SGSMD5K2F40C2。物理页 4，§IV、§IV-A、Fig. 4–5、Table I。[pdf:E06][pdf:E11]

**答案。** Table I 报告的结果如下，资源项为对应硬件容量的占用比例，时间单位为 μs：

| 指标 | State-Space | Nodal-Analysis |
|---|---:|---:|
| Logic resources | 51.63% | 89.24% |
| Memory bits | 11.98% | 20.14% |
| DSP blocks | 14.97% | 25.79% |
| Power system 计算时间 | 1.392 | 2.328 |
| Control system 计算时间 | 1.864 | 1.864 |
| Data exchange 时间 | 0.096 | 0.096 |
| Total time | 1.960 | 2.424 |
| Mean relative error | 0.0714% | 0.2143% |

表中资源分母分别为 172,600、41,246,720 bits 和 1,590 DSP blocks。上述数值全部来自物理页 4，Table I。[pdf:E11]

Fig. 5 展示逆变器 DC 侧电压：总体充电与调节过程接近 EMTP-RV，局部放大图中 state-space 结果与参考更接近。图和表共同支持这个实现组合在此算例中优于作者实现的 nodal-analysis + ADC 组合。两边同时改变了求解框架、开关建模、积分和硬件组织，实验无法将收益单独归因于 splitting。物理页 4，Fig. 5 及相邻正文。[pdf:E11]

一个重要的时序结论是：电力求解加速后，瓶颈转移到了控制求解器。根据表中数据，本文总时间恰好对应较慢的控制计算时间再加数据交换时间；这与 §III-A 的并行结构一致。因此，继续加速稠密矩阵乘法，未必能继续同比例缩短总步时。这里 1.960 μs 是报告的执行时间，PV 算例所配置的仿真步长未明确给出。物理页 3，§III-A；物理页 4，Table I。[pdf:E08][pdf:E11]

### 问题二：多变流器系统发生负载扰动时，状态波形还能否保持准确？

**实验。** DC microgrid 包含 7 个 power converters 和 22 个详细建模的 power electronic switches；并网变流器与左侧储能单元主要承担 DC bus 电压维持。仿真在 2 s 时将 DC 负载降低 20%，步长设为 3 μs，仍以 EMTP-RV 为参考。物理页 4，§IV-B、Fig. 6。[pdf:E12]

**答案。** Fig. 7 展示母线电压、DC 负载电流、PV 支路电流及储能变流器电感电流。负载下降后，母线电压出现上升和恢复过程，负载电流下降；PV 与储能电流中同时保留了瞬态与开关纹波。两种仿真的总体轨迹和局部放大波形接近。物理页 5，Fig. 7。[pdf:E13]

Table II 的误差结果为：

| Relative error | DC bus voltage | DC load current | PV line current | ESC current |
|---|---:|---:|---:|---:|
| Max | 0.9350% | 0.3087% | 2.3832% | 0.7752% |
| Mean | 0.1650% | 0.0393% | 0.4418% | 0.1400% |

这里 ESC 对应储能变流器支路。PV line current 的最大、平均相对误差均为四项中最高；原文没有进一步分离其物理原因。作者将剩余差异归因于求解表达式、积分和控制求解的不同，但没有用消融实验验证各自贡献。物理页 5，Table II 及相邻正文。[pdf:E13]

### 问题三：开关数量增加后，矩阵存储是否仍可落入片上资源？

**实验。** 同一 DC microgrid 报告了资源占用，并讨论若按全局开关组合预存完整矩阵会发生什么。物理页 5，Table III 及下方正文。[pdf:E14]

**答案。** Logic resources 为 62.20%，总 Memory bits 为 10.64%，DSP blocks 为 15.60%；稠密矩阵和稀疏矩阵存储分别占总可用 memory bits 的 10.30% 与 0.13%。0.13% 的分母是设备存储容量，不能解释成稀疏矩阵只占所用内存的 0.13%。资源结果说明，在这个实现里，主要矩阵存储负担已经落在共享稠密部分。物理页 5，Table III。[pdf:E14]

作者用 $2^{22}\approx4M$ 说明逐个枚举二值开关组合会导致完整稠密矩阵数量爆炸，并报告该 DC 算例的 nodal-analysis 实现超出 FPGA 容量，无法部署。前者是完全组合枚举的存储估计，实际电路允许的联合开关状态可能受桥臂约束；后者是本文特定基线的工程结果，尚不能推广到所有节点法实现。物理页 5，Table III 后正文。[pdf:E14]

总体而言，实验覆盖两个系统、一个 PV 接入过程和一个 DC 负载阶跃，支持有限规模下的精度与资源可行性。论文没有报告开关频率、误差指标的完整计算定义、参考仿真的步长、DC 算例逐模块执行时间，以及步长或参数扫描；因此尚不能从这些结果确定适用频率范围、长期累计误差和规模扩展规律。物理页 4–5，§IV、Tables I–III。[pdf:E06][pdf:E11][pdf:E12][pdf:E13][pdf:E14]

## § 8 — Take-aways

**5 句话。** 多变流器 EMT 的困难同时来自小步长计算和全局开关组合的矩阵存储。[pdf:E02] 本文把扩阶状态矩阵分成常量部分和开关相关部分，让昂贵的常量传播算子可以共享。[pdf:E04] 时变部分采用一阶近似，把在线求解转为稀疏更新接稠密传播，但由此引入明确的截断误差。[pdf:E05] FPGA 实现根据稠密、稀疏和输出矩阵的结构分别组织流水线与存储，并在严格串行的部分复用运算模块。[pdf:E09][pdf:E10] 两个算例支持这种联合设计的实用价值，而数值近似的适用域和更大规模下的规律仍待实验建立。[pdf:E11][pdf:E13][pdf:E14]

**3 句话。** 最重要的设计思想是让大量开关状态共享不变动态，而不是共享完整开关状态矩阵。[pdf:E04] 收益来自数值结构与硬件映射的共同改变，本文没有把二者分别消融。[pdf:E09][pdf:E11] 真正应复核的是，在可实时执行的步长下，开关相关一阶更新能否持续保持所需精度。[pdf:E05]

**1 句话。** 这是一种用共享的精确常量传播加局部近似开关更新，换取 FPGA 实时可实现性的 algorithm–hardware co-design。[pdf:E04][pdf:E05][pdf:E09]

## § 9 — 最脆弱的假设

**最关键的假设是：在 FPGA 能按时完成计算的步长下，开关相关动态仍适合用一阶更新表示。** 稀疏性保证计算便宜，却不保证动态缓慢；如果局部电感、电容或导通路径产生很快的模态，$hN_i$ 就可能无法被视为小量。此时可以减少存储，但无法同时保住实时性与开关级精度。论文 Eq. (7)–(9) 恰好表明，被舍弃的项直接包含 $h^2N_i^2/2$。物理页 3。[pdf:E05]

一个用于理解该假设的解析例子是令 $M=0$、$N_i=-\alpha$，其中 $\alpha>0$。连续系统每步衰减因子为 $e^{-\alpha h}$，本文推进式的因子则为 $1-\alpha h$；后者只有在 $0<\alpha h<2$ 时才严格衰减，高精度还需要更小的 $\alpha h$。这是由本文更新式推出的压力测试，不是论文算例。它说明，常量部分使用矩阵指数并不能自动消除时变部分的显式步长限制。[pdf:E05]

论文提供的正面证据是 PV 与 DC microgrid 的参考波形和误差，其中 DC 案例使用 3 μs 步长。缺失的关键证据是 $N_i$ 的谱或范数、最快局部时间尺度，以及步长变化时的误差与长期演化。没有这些数据，就无法判断算例成功是结构性地覆盖了快速开关动态，还是恰好处于一阶更新比较温和的参数区间。物理页 4，§IV-B；物理页 5，Fig. 7、Table II。[pdf:E12][pdf:E13]

## § 10 — 最小复现实验

**一周内最值得验证的是数值机制，而非重建整块 FPGA：共享常量传播能否在相同开关模型下，以可预测的误差替代完整矩阵指数。** 使用 Fig. 1 的半桥、储能元件和 RL 支路结构，自选并完整公布电气参数，生成合成开关序列与状态轨迹。论文没有提供完整原始参数，这个实验应定位为机制复现。物理页 2，Fig. 1；物理页 3，Eq. (8)–(9)。[pdf:E04][pdf:E05]

- **实现什么。** 在 CPU 上从相同电路状态方程生成 $M$、$N_i$ 和扩阶电源模型，实现三条路径：完整 $e^{h(M+N_i)}$；只做 splitting 的 $e^{hM}e^{hN_i}$；论文最终的 $e^{hM}(I+hN_i)$。三者采用完全相同的门极序列，先让边沿与步长网格对齐，排除开关预测和步内定位差异。
- **用什么工况。** 设置一个固定占空比稳态过程和一个占空比阶跃，扫描局部 LC 时间尺度与阻尼。先以论文 DC 案例的 3 μs 为一个测试步长，再进行减半实验；参数与扫描范围属于复现设计，不当作原文设置。原文步长出处为物理页 4，§IV-B。[pdf:E12]
- **测量什么。** 记录整段归一化最大状态误差、单步误差、纹波幅值误差与误差随步长的变化；另外记录矩阵系数存储数和乘加操作数。归一化分母使用整段参考状态尺度，避免状态过零时相对误差失真。
- **怎样判定。** 若步长减半后单步误差接近缩小四倍、固定时长误差接近缩小两倍，且最终算法与精确时变指数路径的差异符合 $N_i^2$ 项的作用，就支持论文的误差机制。若完整指数与纯 splitting 路径保持正常，而一阶时变更新出现持续增长或明显纹波偏差，则直接定位到核心近似的适用域。

安排上，前两天建模并核对完整指数参考，中间两天实现三条路径，最后三天做步长与参数扫描、整理可运行脚本和图。该实验不产生 FPGA 实时性能结论，但能在最少工程投入下验证最关键的数值因果链。

## § 11 — 最强反例设计

**最有力的攻击是构造一个所有开关影响仍然局部稀疏、两部分还完全可交换，却被一阶时变更新制造出幅值增长的电路。** 这样可以排除全局耦合复杂、splitting 次序和开关预测作为替代解释。

考虑由理想桥式连接改变耦合符号的低阻尼 LC 支路。用能量归一化状态 $z=[\sqrt L\,i,\sqrt C\,v]^T$ 表示，并选择串联、并联损耗使 $R/L=G/C=\gamma$。这一候选电路的齐次动态可写为

$$
\dot z=(-\gamma I+s\omega J)z,\qquad
J=\begin{bmatrix}0&1\\-1&0\end{bmatrix},\quad
s\in\{-1,+1\},\quad \omega=(LC)^{-1/2}.
$$

这是反例设计，不是论文报告的系统。按本文常量与时变拆分规则取 $M=-\gamma I$、$N_s=s\omega J$，则二者可交换，时变部分也只有一个很小的局部块，满足论文强调的结构优势。该事实前提来自物理页 2，§II-B 与物理页 3，§III-B。[pdf:E04][pdf:E09]

精确传播是衰减乘旋转，每步范数因子为 $e^{-\gamma h}$；本文更新式则得到

$$
z_{n+1}=e^{-\gamma h}(I+s\omega hJ)z_n,
$$

其每步范数因子为

$$
r=e^{-\gamma h}\sqrt{1+(\omega h)^2}.
$$

只要 $r>1$，真实电路的衰减模态就会在仿真中增长；当 $\gamma=0$ 时，任意正步长都有这种幅值偏差。由于 $M$ 与 $N_s$ 可交换，改用精确 $e^{hN_s}$ 的路径没有 splitting error，可以清楚隔离一阶截断。推导起点是本文物理页 3，Eq. (8)。[pdf:E05]

实验应固定已知门极序列、关闭控制反馈影响，扫描 $\omega h$ 与 $\gamma h$，比较完整指数、精确分裂和论文更新的长时包络。如果只有最后一条路径增长，且降低步长到 FPGA 可执行范围之外才满足误差要求，就真正挑战了实时性与精度兼得的适用范围。原文缺少 LC 参数、开关频率和局部模态信息，尚无法判断其两个算例距这个失败区域有多远。

## § 12 — Follow-up Research Bet

### 主 idea：直接求解多载波相位环面上的开关纹波场

**新的能力是：不必沿真实时间等待多路 PWM 的长拍频过程，就能一次获得任意载波相位组合下的稳态端口纹波及互调成分。** 新问题不是再加速一条暂态轨迹，而是：对于固定工况、给定占空比的多变流器微电网，能否直接求解全部载波相位上的状态响应场，并用它重建近频、异步载波之间的纹波相互作用？在本文的技术路线内，这会把单轨迹实时求解推进为多相位响应计算。

核心机制利用本文已经暴露、但尚未开发的结构自由度：§III-B 把不同器件的时变影响划成相互独立的子块，意味着在限定的拓扑和门极生成方式下，可以尝试写成多个单载波算子的和；同时，全网不变动态继续由一个共享的 $M$ 表示。物理页 3，§III-B。[pdf:E09]

令第 $j$ 个载波的相位为 $\theta_j$、角频率为 $\Omega_j$，将原来的时间状态向量改为相位场 $X(\theta_1,\ldots,\theta_K)$。候选数学对象是

$$
\sum_{j=1}^{K}\Omega_j\frac{\partial X}{\partial\theta_j}
=\left(M+\sum_{j=1}^{K}N_j(\theta_j)\right)X,
$$

并对每个相位施加周期边界条件，固定扩阶模型中的电源辅助坐标。这是拟研究的相位输运方程，不是原文公式；其出发点是本文的扩阶 autonomous system 和常量/时变矩阵拆分，见物理页 2，Eq. (3)、(5)。[pdf:E07][pdf:E04]

因果链是：各门极状态主要依赖各自载波相位，使时变算子分别作用于单个相位维度；用 Fourier 系数张量表达整个状态场后，相位输运项变成规则的模态运算，共享 $M$ 在不同模态上重复使用，设备稀疏块只沿对应相位方向耦合系数；如果跨变流器的相位相互作用具有低张量秩，就能压缩表示完整相位响应，而不用逐个枚举相位组合或长时间推进。FPGA 的计算对象随之从单个状态向量变成共享系数的模态批次，内存布局则从时间步数据改为相位系数张量。

这个押注同时改变了问题定义、状态表示、时间模型、评价对象和硬件映射。研究目标从匹配一次负载阶跃，转向恢复 carrier ripple、互调边带和端口之间的相位响应关系；基本可控变量变成载波频率、初相、占空比及相位展开带宽。

论文中的实验为这一方向提供了动机，但没有提供低秩性的证据。Fig. 7 展示了慢变化与明显开关纹波共存，Table II 中 PV line current 的误差最高，说明仅看母线平均量会漏掉有区分力的支路动态；Table III 又显示稀疏矩阵存储只有 0.13%，共享稠密矩阵达到 10.30%，表明下一步不能只继续压缩开关状态表，还应考虑怎样跨响应对象复用常量计算。物理页 5，Fig. 7、Tables II–III。[pdf:E13][pdf:E14]

**成功后的最大收益**是获得一种直接面向异步开关纹波的全相位实验对象：同一响应场可重建不同初相下的波形、识别近频拍频和跨端口互调，而不用为每组相位重新运行长时间 EMT。**最大的科学风险**是，设备算子的局部性未必带来响应场的低秩性；共享网络耦合可能不断生成高阶相位相关，使张量秩快速增长。此外，强闭环、非周期调制或多个吸引状态可能使固定相位场不足以表达系统，首个研究阶段应限定在固定占空比、稳态运行条件。原文未报告开关频率、频谱或相位相关性，也没有附录补充这些信息，因此这些都是待验证的候选判断。[pdf:E09][pdf:E13][pdf:E14]

**最小判别实验**采用两个共享 DC bus、载波频率接近但不同的详细开关变流器，先固定占空比。对相同参数比较高精度逐事件参考、完整二维相位离散和低秩相位表示；评价载波及互调边带的复幅值、相位条件下的纹波极值、重建波形误差，以及系数数目与计算成本。完整相位离散负责区分数学表示是否正确，低秩与完整相位离散的比较负责检验压缩机制。最强替代解释是结果变快只因为纹波被平均掉：如果平均电压准确而边带幅相或相位条件极值失真，就应否定这条机制；只有保留这些细节且随相位分辨率加密收敛，才支持新的计算能力。

与最近工作的具体区别有四点。问题上，本文及其所概述的 Fu 等 splitting 工作求解沿时间推进的 EMT 轨迹，本方向求解全载波相位响应；机制上，本文在每步组合常量指数与局部更新，本方向利用相位输运与单相位算子的可分性；representation 上，扩阶向量变为状态与多相位联合系数张量；experimental object 上，并网和负载阶跃波形变为受控载波组合下的纹波场及互调谱。本文对 References [7] 的描述足以确认其 splitting 路线，尚不足以判断它是否包含相位域扩展；References [1] 的 asynchronous multi-rate、[2] 的 switching-period synchronization 和 [10] 的 matrix-exponential multiscale 方法在本文中也缺少实现细节。这四项是判断新颖性和公平基线前必须补读的工作。物理页 1，§I；物理页 5，References [1]、[2]、[7]、[10]。[pdf:E02][pdf:E03]

**Wild-card alternative：** 利用本文已经读取的变流器端口电感电流，把各变流器的 PWM 相位改成主动正交编码激励，直接测量多端口交叉谐波响应，从完整元件模型驱动的仿真转向由开关干预生成的系统实验；其设计变量是物理激励与测量布置，而非相位场的数值表示。端口电感电流的原文依据为物理页 4，§III-C。[pdf:E10]

[pdf:E01]: <_evidence/E01-p001-page.png> "PDF 物理页 1，Title and author block; conference publication information; DOI side margin"
[pdf:E02]: <_evidence/E02-p001-page.png> "PDF 物理页 1，Abstract and Section I: EMT motivation, modeling alternatives, related methods, and FPGA resource bottlenecks"
[pdf:E03]: <_evidence/E03-p005-page.png> "PDF 物理页 5，References [1]–[13]"
[pdf:E04]: <_evidence/E04-p002-page.png> "PDF 物理页 2，Contribution summary; Section II-B; Fig. 1; Eqs. (5)–(6)"
[pdf:E05]: <_evidence/E05-p003-page.png> "PDF 物理页 3，Eqs. (7)–(9) and adjacent approximation-error discussion"
[pdf:E06]: <_evidence/E06-p004-page.png> "PDF 物理页 4，Section IV platform description; Section IV-A PV connection scenario; Fig. 4"
[pdf:E07]: <_evidence/E07-p002-page.png> "PDF 物理页 2，Section II-A; Eqs. (1)–(4); state, input, output, and augmented-system definitions"
[pdf:E08]: <_evidence/E08-p003-page.png> "PDF 物理页 3，Section III introduction and Section III-A; Fig. 2; parallel solver execution and control-feedback delay"
[pdf:E09]: <_evidence/E09-p003-page.png> "PDF 物理页 3，Section III-B: dense and sparse matrix mapping, independent device blocks, compressed storage, and operation ordering"
[pdf:E10]: <_evidence/E10-p004-page.png> "PDF 物理页 4，Fig. 3; Section III-B continuation; Section III-C switch-state prediction"
[pdf:E11]: <_evidence/E11-p004-page.png> "PDF 物理页 4，Table I; Fig. 5 and caption; PV benchmark comparison with nodal-analysis ADC and EMTP-RV"
[pdf:E12]: <_evidence/E12-p004-page.png> "PDF 物理页 4，Section IV-B; Fig. 6; converter and switch counts, load reduction, and simulation step"
[pdf:E13]: <_evidence/E13-p005-page.png> "PDF 物理页 5，Fig. 7(a)–(d) and caption; Table II; adjacent DC microgrid error discussion"
[pdf:E14]: <_evidence/E14-p005-page.png> "PDF 物理页 5，Table III and following discussion: matrix-memory occupancy, switching-combination estimate, and nodal-analysis capacity limit"
