# An Inverter Model Simulating Accurate Harmonics With Low Computational Burden for Electromagnetic Transient Simulations

- 作者：Shuntaro Horiuchi；Kenichiro Sano；Taku Noda
- 出处：IEEE Transactions on Power Electronics
- 年份：2020（在线发表；卷期刊载为 2021 年 5 月）
- DOI：10.1109/TPEL.2020.3026721
- Zotero key：48BGU93J
- 证据说明：公式、报告数字和关键事实均直接取自源 PDF，并在本卡引用范围内绑定可定位证据；未引用内容未做全篇转换或认证。

## § 1 — 研究问题与重要性

这篇论文解决的是一个很具体的 EMT 仿真矛盾：若用理想开关逐次重现逆变器的 PWM 开关动作，仿真步长通常要小到开关周期的约 \(1/100\)，不仅逆变器，和它相连的整个网络都被迫按这个小步长推进；若改用一个开关周期上的平均模型，计算会快很多，却会抹掉死区、开关纹波以及由它们激发的高频谐振。作者的目标不是一般意义上的“更快模型”，而是在离线 EMT 程序常用的梯形积分下，用较大的固定步长仍保留开关谐波。[pdf:E01]（PDF 物理页 1，Abstract 与 Introduction）

物理上，关键问题不是计算点上的开关电压值是否正确，而是两个计算点之间施加到交流电感上的**电压时间面积**是否正确。电感电流的增量由电压积分决定；开关时刻被量化到下一个计算点后，即便计算点上的电压只有 \(0\) 或 \(V_{\rm dc}\) 两种正确状态，整个步长内多算或少算的伏秒仍会积成电流误差。步长越大，开关时刻量化误差占一个步长的比例越大，谐波误差也越严重。[pdf:E03]（PDF 物理页 2，Section II-A 与 Fig. 1）

这件事对并网逆变器尤其重要。论文展示的高频谐振工况中，电缆对地寄生电容与线路电感形成谐振；能保留开关谐波的 SW 与 VI 模型都能再现谐波电流和 PCC 电压波动，而周期平均 CA 模型会漏掉这一现象。也就是说，丢掉的不是“看起来不够细”的纹波，而可能是设备过热或电力线载波通信故障的激励源。[pdf:E18]（PDF 物理页 8，Section V-E）

## § 2 — 前人工作与不足

论文把既有路线分成三类。第一类是线性插值的开关模型：它能在较大步长下更准确地处理开关事件，但多个逆变器会带来多次插值过程。第二类是 variable/multiple time-step：它在事件附近缩小步长，却可能在步长变化时重构系统导纳矩阵，大系统中代价很高。第三类是 circuit average（CA）模型：它允许步长接近一个开关周期，但因为输出的是周期平均量，不能重现开关动作产生的谐波。[pdf:E02]（PDF 物理页 1，Introduction）

更直接的前身是 time average method（TAM）。TAM 用一个可取 \(0<s<1\) 的插值信号驱动逆变器腿等效电路，使某一步中的平均输出电压补偿真实开关时刻与离散计算点之间的偏差；原方法面向实时仿真，以 FPGA 高速计数器对开关信号过采样并在每个仿真步内求平均。[pdf:E04]（PDF 物理页 2，Section II-B、II-C 与 Fig. 2）它有两个离线应用障碍：面积匹配是按 backward Euler 推导的，不能直接配合离线 EMT 常用的梯形积分；插值值依赖 FPGA 计数器，不适合直接移到通用 PC 软件中。[pdf:E05]（PDF 物理页 3，Fig. 3、Section II-C 与 Section III 开头）

因此，作者真正填补的不是“有没有插值”，而是：能否把 TAM 的伏秒守恒思想改写成梯形积分可用、且只靠控制器已有的载波与参考信号即可计算的公式。论文也明确说其 VI 方法与参考文献 [4]–[6] 的 linear interpolation 算法没有关系。[pdf:E05]（PDF 物理页 3，Section III）

## § 3 — 重建作者的思考路径

可以从一个失败现象倒推作者的路线。首先，在固定步长 SW 模型中，理论开关发生在 \(t_{\rm rise}\)，离散模型却只能到相邻计算点才改变电压。电感并不关心“最终是否切到了正确电平”，它关心一个步长里累计了多少伏秒；所以应把开关时刻误差转写成面积误差，而不是继续缩小整个网络的步长。[pdf:E03]（PDF 物理页 2，Fig. 1 与 Section II-A）

其次，已有 TAM 已证明可以让等效逆变器腿在开关附近输出 \(0\) 与 \(V_{\rm dc}\) 之间的中间电压；理想二极管仍根据交流电流极性处理死区和阻断状态，因此插值并不等于把整台逆变器替换成无开关细节的平均源。[pdf:E04]（PDF 物理页 2，Fig. 2 与 Section II-B）

第三，离线 EMT 的梯形积分可理解为以计算点为中心、跨越前后半步的面积规则。于是问题变成：在开关附近选择一个插值系数，使离散梯形面积与理论矩形脉冲的面积相同。只要能从同步采样的三角载波斜率 \(h\)、参考值 \(v^*\) 和载波当前值 \(v_{\rm carrier}\) 解析得到理论交点，就不再需要 FPGA 计数器逐点过采样。[pdf:E06]（PDF 物理页 3，Fig. 4、Fig. 5 与 Eq. (1)–(2)）

这条思考链的核心是把“准确找出每个开关事件”降维为“在积分意义上补回事件造成的面积”，再利用数字 PWM 已知且同步的信号结构把补偿量写成闭式公式。这里的“作者可能这样思考”是基于论文结构的重建，不是作者对研发过程的直接陈述。

## § 4 — 核心 Intuition

VI 方法不要求大步长内真的走到精确开关时刻，而是在靠近开关事件的计算点输出一个介于两种直流电平之间的等效电压，使这个步长内施加到电感上的伏秒与真实 PWM 波形相等。[pdf:E03]（PDF 物理页 2，Fig. 1）三角载波 PWM 的交点可以由参考值、载波值和载波斜率直接算出，因此梯形积分所需的插值系数也能在通用处理器上用一个公式得到，无需 FPGA 计数器。[pdf:E06]（PDF 物理页 3，Eq. (1)–(2)）

## § 5 — 具体方法与完整 Pipeline

以论文的单相全桥开环算例为例，输入是直流侧 \(V_{\rm dc}=300\ \mathrm{V}\)、\(50\ \mathrm{Hz}\) 正弦参考、\(20\ \mathrm{kHz}\) 三角载波、调制比 \(M=0.9\) 和 \(1\ \mu\mathrm{s}\) 死区；交流端接 \(L=1\ \mathrm{mH}\)、\(R=10\ \Omega\)。作者用 \(T_s=0.1\ \mu\mathrm{s}\) 的 SW 模型作参考，并比较 \(T_s=5\ \mu\mathrm{s}\) 的 SW 与 VI 模型。[pdf:E09]（PDF 物理页 4，Fig. 6、Table I 与 Section IV-A）

完整 pipeline 是：

1. **取得 PWM 局部状态。** 在每个固定步长的计算点读取同步采样的参考 \(v^*\)、三角载波 \(v_{\rm carrier}\) 及其斜率 \(h\)。由载波交点关系算出理论上升沿或下降沿时刻。[pdf:E06]（PDF 物理页 3，Fig. 4 与 Eq. (1)–(2)）
2. **把开关时刻换算成面积补偿。** 对梯形积分，以计算点前后各半个步长为积分窗口；令参考 PWM 的面积等于离散插值电压的面积，得到 \(s_{\rm fall}\) 和 \(s_{\rm rise}\)。两类边沿最后化成同一个式子。[pdf:E07]（PDF 物理页 4，Eq. (3)–(10)）
3. **驱动等效逆变器腿。** 非事件点给 \(s^+\)、\(s^-\) 输入 0 或 1；事件附近输入 \(0<s<1\)。受控电压源产生中间交流端电压，受控电流源和理想二极管维持端口电流关系，并按电流极性处理死区或阻断状态。[pdf:E04]（PDF 物理页 2，Fig. 2 与 Section II-B）
4. **按原 EMT 网络推进。** 其余电路仍以固定步长、梯形积分推进；改变的是逆变器腿模型，不是整个网络的积分器。作者在并网 PV 算例中保持外部电路与控制相同，只替换 SW、VI、CA 三种逆变器腿，以隔离模型本身的影响。[pdf:E12]（PDF 物理页 6，Table II 与相邻正文）
5. **检查输出。** 用时域电流、频谱、PCC 电压、一个工频周期上的误差指标以及 5 s EMT 仿真的运行时间比较各模型。[pdf:E13]（PDF 物理页 6，Section V-B 与 Eq. (11)）

论文没有提出多速率时间推进、并行调度或新的稀疏矩阵求解器；数值精度位宽、CPU 型号和并行线程也未报告。FPGA 在本文中只是原 TAM 的实现背景：新方法把硬件计数器替换为通用 PC 上的闭式计算，并没有给出新的 FPGA 映射、资源占用或实时延迟结果。[pdf:E05]（PDF 物理页 3，Section II-C 与 Section III 开头）

## § 6 — 核心数学推导（无形式化数学则跳过）

先看物理量。\(T_s\) 是仿真步长；\(t_{n-1}\)、\(t_n\) 是靠近开关边沿的计算点；\(t_{\rm fall}\)、\(t_{\rm rise}\) 是理论 PWM 边沿时刻；\(v^*\) 是半个开关周期内保持不变的采样参考；\(v_{\rm carrier}\) 是计算点处载波值；\(h\) 是三角载波斜率；\(\bar s\) 是无量纲插值系数，实际插值电压是 \(\bar s V_{\rm dc}\)。

同步采样的三角载波在局部是斜率固定的直线，因此交点时刻为

\[
t_{\rm fall}=t_{n-1}+\frac{v^*-v_{\rm carrier}}{h},
\qquad
t_{\rm rise}=t_n-\frac{v^*-v_{\rm carrier}}{h}.
\]

这一步的直觉是“距离除以速度”：参考与载波的电压差除以载波电压变化率，得到距离交点还有多久。[pdf:E06]（PDF 物理页 3，Eq. (1)–(2)）

对下降沿，理论 PWM 在以 \(t_{n-1}\) 为中心、宽度为 \(T_s\) 的积分窗口内具有面积

\[
S_{\rm fall,ref}=V_{\rm dc}\left[\frac{T_s}{2}+(t_{\rm fall}-t_{n-1})\right].
\]

若离散模型在该点输出 \(\bar s_{\rm fall}V_{\rm dc}\)，对应面积为 \(S_{\rm fall,int}=\bar s_{\rm fall}V_{\rm dc}T_s\)。令两者相等，得到

\[
\bar s_{\rm fall}=\frac12+\frac{t_{\rm fall}-t_{n-1}}{T_s}.
\]

上升沿同理：

\[
\bar s_{\rm rise}=\frac12-\frac{t_{\rm rise}-t_n}{T_s}.
\]

这些式子的工程意义是：\(\frac12\) 来自梯形积分以计算点为中心的半步窗口，第二项则把真实边沿相对计算点的时间偏移归一化为一个步长内的电压权重。[pdf:E07]（PDF 物理页 4，Eq. (3)–(8)）

代入交点时刻后，下降沿与上升沿得到同一个闭式表达：

\[
\boxed{\bar s_{\rm fall}=\bar s_{\rm rise}
=\frac12+\frac{v^*-v_{\rm carrier}}{hT_s}}.
\]

这就是论文最重要的简化：不必过采样并平均二进制开关信号，只需用当前参考、载波、斜率和步长计算一次系数，再交给逆变器腿等效电路。[pdf:E07]（PDF 物理页 4，Eq. (9)–(10)）

论文的误差指标写为

\[
\mathrm{MSE}(i_{\rm grid})=
\sqrt{\frac1N\sum_{n=1}^{N}
\left[i_{\rm grid,sim}(n)-i_{\rm grid,ref}(n)\right]^2}.
\]

其中 \(N\) 覆盖一个电网工频周期，参考是 \(T_s=0.1\ \mu\mathrm{s}\) 的 SW 模型。[pdf:E13]（PDF 物理页 6，Eq. (11) 与相邻正文）需要注意，作者把它称为 MSE，但公式实际对均方误差开了平方根，数学上更准确的名称是 RMSE；这不改变同一指标下的模型排序，却会影响和其他论文“纯 MSE”数值的直接比较。

## § 7 — 实验设计与结论

**问题一：大步长下能否保留单台逆变器的谐波？ →** 作者用简单开环全桥排除上层控制影响，以 \(0.1\ \mu\mathrm{s}\) SW 为参考，比较 \(5\ \mu\mathrm{s}\) 的 SW 与 VI；观察电流时域波形及频谱。**答案：** 大步长 SW 的输出脉宽只能取步长的整数倍，本算例仅剩五个电压阶梯，产生过量谐波；VI 能重现死区造成的 3、5、7 次谐波和开关纹波，但 \(f_{\rm sw}\)、\(2f_{\rm sw}\) 分量比参考约小 10%。[pdf:E10]（PDF 物理页 5，Fig. 7–9 与 Section IV-B）

**问题二：VI 的可用步长上限受什么限制？ →** 作者观察开关纹波峰值与频谱。**答案：** 当步长接近开关周期时，一个周期内计算点太少，可能没有点落在纹波峰附近，因而峰值被圆滑、开关频率分量偏小；该算例误差小于参考的 10%，但作者明确把它视为 VI 步长上限的决定因素。[pdf:E11]（PDF 物理页 6，Section IV-B 续）

**问题三：同等误差下 VI 能把步长放大多少？ →** 在并网 PV 系统中只替换逆变器腿，扫描 SW 与 VI 的步长，并用一个工频周期的 Eq. (11) 指标比较。**答案：** VI 在 \(1、2.5、5\ \mu\mathrm{s}\) 下的误差分别低于 SW 在 \(0.2、0.5、1\ \mu\mathrm{s}\) 下的误差，因此作者据此选择 SW \(1\ \mu\mathrm{s}\)、VI \(5\ \mu\mathrm{s}\) 作后续比较；CA 取 \(25\ \mu\mathrm{s}\)。[pdf:E14]（PDF 物理页 7，Fig. 12 与 Section V-B）

**问题四：无谐振时，精度与运行时间的交换是否划算？ →** 作者比较三种模型的 \(i_{\rm grid}\)、\(v_{\rm PCC}\)、开关纹波、误差和执行 5 s EMT 仿真的时间。**答案：** SW 为 \(197\ \mathrm{mA}\)、86 s；VI 为 \(144\ \mathrm{mA}\)、33 s；CA 为 \(839\ \mathrm{mA}\)、7 s。VI 在五倍步长下仍重现开关纹波，运行时间约缩短为三分之一；CA 最快但不能处理开关纹波。[pdf:E15]（PDF 物理页 7，Section V-C、Fig. 13 与 Table III）[pdf:E16]（PDF 物理页 8，Fig. 14–15）[pdf:E17]（PDF 物理页 8，Section V-D）

**问题五：谐波会激发系统级现象时，平均模型是否仍可靠？ →** 作者把线路电容从 \(0\) 改为 \(0.211\ \mu\mathrm{F}\)，使其与 \(0.1\ \mathrm{mH}\) 线路电感谐振，再比较三种模型。**答案：** SW 与 VI 都再现了谐波电流增加和 PCC 电压波动，CA 没能再现；因此 CA 的速度优势不能外推到必须研究高频谐振的任务。[pdf:E12]（PDF 物理页 6，Table II）[pdf:E18]（PDF 物理页 8，Section V-E）

作者在结论中把结果概括为：步长可放大五倍，计算时间约降为三分之一，同时合理重现谐波。[pdf:E19]（PDF 物理页 9，Conclusion）这些结论的外推边界很窄：全部结果来自仿真，核心系统是单相并网 PV 模型；没有硬件测量、多逆变器大网络、闭环高带宽控制、过调制或器件非理想参数扫描。

## § 8 — Take-aways

**5 句话：**

1. 固定步长 SW 模型的主要误差源是开关边沿被量化后造成的电压伏秒误差，而不只是“波形看起来阶梯化”。[pdf:E03]
2. VI 用事件附近的中间电压保持梯形积分下的面积一致，从而在不改变全网步长的情况下改善电流与谐波。[pdf:E07]
3. 同步三角载波使开关时刻和插值系数可以闭式计算，因此原 TAM 的 FPGA 计数器可由通用处理器上的公式替代。[pdf:E06]
4. 在论文的并网 PV 算例中，VI 用 \(5\ \mu\mathrm{s}\) 步长取得 \(144\ \mathrm{mA}\) 误差和 33 s 运行时间，而 SW 用 \(1\ \mu\mathrm{s}\) 为 \(197\ \mathrm{mA}\) 和 86 s。[pdf:E15]
5. CA 虽以 7 s 最快，却漏掉线路电感与 \(0.211\ \mu\mathrm{F}\) 寄生电容形成的高频谐振响应。[pdf:E17][pdf:E18]

**3 句话：**

1. 这篇论文把精确开关事件问题改写成梯形积分中的伏秒守恒问题。
2. 这一改写在特定同步 PWM 条件下以五倍步长获得更低误差，并把 5 s 仿真的计算时间从 86 s 降到 33 s。[pdf:E14][pdf:E15]
3. 它比周期平均模型慢，但保留了可能触发系统级故障的开关谐波。

**1 句话：**

VI 的价值是在“逐开关精确但慢”和“周期平均很快但看不见谐波”之间，用可计算的面积补偿保留了关键高频物理。

## § 9 — 最脆弱的假设

最脆弱的假设是：在半个开关周期内，采样参考 \(v^*\) 与三角载波斜率 \(h\) 都保持不变，因此可以在开关事件发生前用直线交点算出事件时刻和插值电压。论文明确认为同步采样的数字三角载波 PWM 满足这一条件；同时明确指出连续处理参考信号的模拟控制器不满足，并且没有研究过调制区。[pdf:E08]（PDF 物理页 4，Section III-C）

我把它选为“最脆弱”是基于证据的判断：Eq. (9)–(10) 的闭式系数直接来自这个局部直线、常值参考假设。一旦 \(v^*\) 在半周期内快速变化，公式中的交点不再是实际开关时刻，面积补偿会系统性偏差；这不是多几个计算点就必然能修好的外围误差，而是核心补偿量本身算错。

论文给出的支持是数字控制中同步采样三角 PWM 的常见性，以及两个开环或常规控制的仿真算例；它缺少高带宽闭环、异步更新、过调制、载波频率变化和模拟控制条件下的误差边界。因而论文证明的是“这组 PWM 假设下有效”，不是“所有逆变器控制方式下都有效”。

## § 10 — 最小复现实验

一周内最有信息量的复现不是搭完整 PV 系统，而是复现论文的单相全桥开环算例。用任一支持固定步长的 EMT/电路仿真环境实现两种逆变器腿：理想 SW 与本文 VI；共同采用 \(V_{\rm dc}=300\ \mathrm{V}\)、\(f_{\rm ac}=50\ \mathrm{Hz}\)、\(L=1\ \mathrm{mH}\)、\(R=10\ \Omega\)、\(f_{\rm sw}=20\ \mathrm{kHz}\)、\(T_d=1\ \mu\mathrm{s}\)、\(M=0.9\)。先用 SW、\(T_s=0.1\ \mu\mathrm{s}\) 生成参考，再分别跑 SW 与 VI、\(T_s=5\ \mu\mathrm{s}\)。[pdf:E09]（PDF 物理页 4，Table I 与 Section IV-A）

实现上只需加入两项：按 Eq. (9)–(10) 计算事件点的 \(\bar s\)，以及 Fig. 2 的受控源加理想二极管等效腿。测量一个稳态工频周期的电流 RMSE、3/5/7 次谐波、\(f_{\rm sw}\) 与 \(2f_{\rm sw}\) 分量，并记录每个开关周期内的波形采样点数。[pdf:E04][pdf:E07][pdf:E13]

支持核心 claim 的最低标准是：VI 在 \(5\ \mu\mathrm{s}\) 下的 RMSE 明显低于同一步长 SW，能重现参考中的死区畸变和开关纹波，且频谱不出现大步长 SW 的全频段过量谐波；同时应复现“开关频率分量略偏低”的已知残差。[pdf:E10][pdf:E11]若 VI 仅改善低频正弦轮廓，却不能稳定改善开关频率附近的谱，或者结果对载波与步长的相位极敏感，则反驳“以大步长合理重现谐波”这一核心 claim。

## § 11 — 最强反例设计

最强反例应直接破坏常值参考假设，而不是简单换一个更大的系统。构造一个全桥闭环：在三角载波每个半周期内部连续更新 \(v^*\)，通过高带宽电流环、参考阶跃或叠加接近载波频率的扰动，使 \(|dv^*/dt|\) 可控地从接近零扫到与载波斜率不可忽略；再加入接近过调制边界的工况。以极小步长理想 SW 为真值，比较原 VI、同大步长 SW 的事件时刻误差、每步伏秒误差、开关频率侧带和 PCC 谐振响应。[pdf:E08]（PDF 物理页 4，Section III-C）

如果原 VI 的误差随 \(|dv^*/dt|/|h|\) 单调放大，并在某个范围内不再优于大步长 SW，便说明论文的速度收益依赖于特定数字 PWM 更新语义，而非普遍的“面积守恒即可准确”。更强的替代解释是：论文算例表现好，主要因为 \(v^*\) 在半周期内恰好近似常值；一旦控制动态参与同一时间尺度，闭式交点和面积补偿同时失效。这一反例若成立，会击中核心机制，而不是只增加一个论文未覆盖的应用场景。

## § 12 — Follow-up Research Idea

在 EMT、电力电子模型领域，高影响工作通常不仅要求单个算例更快，还要求数值误差机制清楚、在多种控制与网络条件下稳健、可扩展到实际系统，并最好有硬件或高可信参考交叉验证。基于本文最脆弱假设，一个候选方向是：把“同步 PWM 的闭式 VI”重新定义为**带误差证书的事件面积保持接口**。它不预设半周期内 \(v^*\) 恒定，而让控制器向 EMT 求解器提供局部参考轨迹；求解器用 event root-finding 或 ODE dense output 找到真实交点，再把该步内的精确伏秒投影成端口等效源。

（a）未满足的需求是高带宽数字控制、异步更新、过调制或软件定义载波下仍想保留大步长与开关谐波。（b）研究价值来自把适用性从一种 PWM 更新语义扩展为可量化误差的控制器-网络接口，并可能让多变换器系统避免全网缩步。（c）可借鉴混杂系统的 event detection、数值 ODE 的 dense output，以及保结构积分中的局部守恒投影。（d）第一个证伪实验就是第 11 节的 \(|dv^*/dt|/|h|\) 扫描：若新接口在原 VI 失效区仍不能以相同步长显著降低伏秒与频谱误差，方向即被否证。（e）它与本文的实质区别不是再加一种插值公式，而是把问题从“已知直线载波上的闭式交点”改成“任意局部控制轨迹下、带可检验误差界的事件面积表示”。

这是基于本文限制提出的**候选研究方向**。本任务没有对 2020 年以后相关工作做系统检索，因此不声称它具有 novelty；尤其需要先检索 event-based EMT、hybrid simulation、subcycle averaging 与可变参考 PWM 的后续研究，再判断是否已有同类接口。
