# Power Grid Model Generation Based on the Tool-Augmented Large Language Model

**作者**：Kaihang Deng、Yanzhen Zhou、Hongtai Zeng、Zhengcheng Wang、Qinglai Guo。  
**出处与年份**：IEEE Transactions on Power Systems，Vol. 40，No. 6，November 2025，Letter。  
**DOI**：10.1109/TPWRS.2025.3609049。以上信息见物理页 1 刊头、作者栏与 DOI 脚注。[pdf:E01]  
**Zotero key**：AGUTJ7RM。

> 证据说明：`[pdf:E..]` 对应源 PDF 物理页与 Eq./Fig./Table 定位。论文事实绑定证据；方法解释、批评和研究押注明确作为分析或拟议实验展开。

## § 1 — 研究问题与重要性

**本文研究的是：能否把自然语言要求转化为具有指定拓扑特征、满足静态 AC 潮流约束，并可继续调整运行方式的电网算例。** 用户希望提出的是“生成某种电网”“让某条线路达到指定潮流”，而最终需要得到的是仿真软件可读取、数值求解可以收敛、运行变量没有越界的结构化模型。论文把这个问题定位在电力系统研究算例和 AI 训练数据供给不足的背景下：真实电网模型因安全原因公开有限，已有公开算例难以覆盖研究者想要的各种网络结构与运行方式。物理页 1 的摘要和 Section I 明确给出这一动机。[pdf:E02]

这个问题有两个不同层面的工程价值。第一是降低建模门槛，让研究者通过需求描述调用拓扑生成、数据填充和运行方式调整，而不用分别学习各个工具。第二是扩大可用工作点的覆盖范围：同一拓扑可以承载不同负荷、发电与线路潮流分布，这些变化直接影响优化算法和数据驱动方法接受的测试难度。论文将“真实感拓扑”和“多样运行方式”并列提出，目标比单纯生成一张网络连接图更宽。物理页 1，Section I。[pdf:E02]

**它面向 TPWRS 的叙事支点，是把语言生成问题闭合为一个可由电力系统数值指标评价的问题。** 作者先用结构化文本解释 LLM 为什么能够参与建模，再用成熟拓扑工具和非线性优化弥补图结构与物理计算能力，最后以约束满足率和线路潮流误差展示结果。这条叙事将贡献从聊天界面推进到“自然语言驱动的可行算例生成”；作者同时声称这是首次将 LLM 用于电网模型生成，并在结论中强调按用户需求定制模型的能力。该优先权属于作者在物理页 1 引言与物理页 4 结论中的主张，本次材料没有提供独立文献检索来核验。[pdf:E02][pdf:E16]

这里的“模型”应先理解为**静态网络及其运行数据**。全文的数学对象和实验终点是 AC 潮流及运行约束，后文将据此区分它与动态仿真模型、EMT 模型之间的距离。

## § 2 — 前人工作与不足

**已有方法已经能够生成电网拓扑或合成算例，本文真正想补齐的是自然语言入口与运行方式定制之间的连接。** 按物理页 1 引言对既有工作的归纳，主要比较对象如下；参考文献的完整身份见物理页 4 References。[pdf:E02][pdf:E17]

**Birchfield 等的 realistic synthetic grids 工作，本文引用为文献 [3]。** 该文献讨论面向 geomagnetic disturbance studies 的真实感合成电网，本文将其归入注重地理与统计真实性的路线。作者指出，这类路线主要关注网络结构，对多样运行方式和用户指定潮流要求的支持不足。这个不足首先是研究目标不同：生成具有真实感的基础网络，与按任务要求塑造运行点，是两种需要不同评价指标和工具链的任务。仅凭本文的简短讨论，还不能判断 [3] 原方法可以扩展到哪些运行方式生成任务。[pdf:E02][pdf:E17]

**Khodayar、Wang 和 Wang 的 Deep Generative Graph Distribution Learning，文献 [4]。** 按本文介绍，它可以学习并生成具有真实感的电网拓扑，但需要针对不同电网准备训练数据，存在训练耗时以及 scalability、generalization 方面的限制。问题在于，学习到的图分布与其训练样本和目标网络类型绑定；研究者提出新的规模或结构要求时，适配成本可能较高。本文没有复现 [4]，因此这是一项基于引言讨论的定位，尚无直接实验比较。[pdf:E02][pdf:E17]

**AutoSynGrid，文献 [7]，既是本文的组成工具，也是实验基线。** 它是 MATLAB-based synthetic grid generation toolkit，承担本文的拓扑生成；作者在实验设置中说明，其原始输出仅提供 DC 潮流数据，因此基线还要经验性补充无功信息。它已经解决了拓扑生成这一重要子问题，但按本文设置不能直接承担自然语言驱动的线路有功潮流调整。这里的限制主要来自接口与任务范围，而不是拓扑工具完全无效。物理页 2 Section II-B、物理页 3 Section IV、物理页 4 任务二与参考文献 [7]。[pdf:E05][pdf:E11][pdf:E15][pdf:E17]

**Bonadia 等关于 ChatGPT 生成 OpenDSS 配电系统的工作，文献 [8]，是最贴近本文失败模式的先例。** 本文引用它说明，即使简单配电网络，LLM 也难以独立正确生成，因此预训练知识不足以替代电力系统计算。这使“让 LLM 直接输出完整算例”缺乏可靠基础，也解释了作者为什么转向 tool augmentation。该判断来自本文物理页 2 Section II-B 对 [8] 的概括，具体失败分布仍需补读 [8] 全文。[pdf:E05][pdf:E17]

本文还引用了 few-shot prompting、Chain-of-Thought 和 tool learning 文献，分别用于提示词设计与工具编排；这些语言模型技术是采用的已有手段。文献 [1] 的 AC OPF benchmark library 和文献 [2] 的 improved GAN、transfer learning 数据增强则主要支撑算例与数据需求背景，本文没有对它们开展直接性能比较。物理页 2–3 Section III-B、物理页 4 References。[pdf:E07][pdf:E08][pdf:E17]

因此，本文相对传统路线最有说服力的优势是**统一交互与任务编排，以及通过 AC 优化实现运行方式调整**。关于拓扑质量优于专门生成方法、数据多样性优于已有生成模型、计算成本更低等更强判断，本文的对比证据不足；尤其需要补读 [3]、[4]、[7]、[8] 的完整算法与评价协议。

## § 3 — 重建作者的思考路径

下面是一条由本文给出的既有背景重建的可能路线，不把本文最终实验结果作为前提。

首先，电力系统研究需要大量可公开、可定制的算例，而真实模型公开受限；已有合成网络工具已经能提供网络结构，研究者仍要完成参数配置、潮流求解和运行点调整。这说明瓶颈可能处在多个工具与研究需求之间的衔接，而不只是缺少一种新的图生成器。这个起点来自物理页 1 的需求分析以及对合成网络路线的讨论。[pdf:E02]

其次，算例通常以有组织的文本保存，母线、发电机和支路能够形成明确字段。语言模型能够理解用户要求并组织结构化输出，因此有机会承担意图解析和数据组织工作。这里应改变的是人机交互方式与数据传递方式；文本表示本身没有消除电网的物理难度。物理页 1，Section II-A 与 Eq. (1)。[pdf:E03]

再往前推，已有 ChatGPT/OpenDSS 尝试暴露了直接生成的弱点：语法上像模型，不等于连接关系正确，也不等于潮流可行。与此同时，成熟拓扑工具已经存在，tool learning 研究又提供了语言模型调用外部程序的技术线索。自然的选择是把结构生成和精确计算交给专门程序，让 LLM 负责识别需求、准备输入和解释错误，而不是继续要求它用语言预测完成全部数值推理。相关线索见物理页 1 对 tool learning 的讨论、物理页 2 对 AutoSynGrid 和文献 [8] 的说明。[pdf:E02][pdf:E05]

最后，用户对“运行方式”的描述往往隐含一个数值目标，例如降低成本或改变线路潮流。既然成熟电力系统方法已经能够在约束下搜索工作点，那么语言理解与数值优化之间就存在自然分工。由这些背景可以走向一种混合系统：语言负责表达和组织任务，电网程序负责构造和求解物理对象。这是对作者思路的重建，而不是论文给出的理论必然性结论。

## § 4 — 核心 Intuition

LLM 擅长理解建模要求和组织文本，专用电网工具擅长生成结构与求解物理，两者的能力短板恰好可以互补。把用户意图交给语言模型，把网络结构和潮流可行性交给数值工具，就能将“描述一个电网”推进为“得到一个可以计算的电网”。其物理核心是：看起来合理的数据还必须通过功率平衡与运行边界，才能成为可用的静态算例。物理页 2，Fig. 1 与 Section II-B。[pdf:E04][pdf:E05]

## § 5 — 具体方法与完整 Pipeline

**系统的工程形态是一个由 LLM 编排、通过结构化文本交换数据的三模块 agent，而不是端到端学习电网物理的生成模型。** 三个模块依次为 topology generation、power flow data insertion、power flow adjustment。以物理页 2 Fig. 1 实际画出的演示请求为例：先生成一个 **120-bus、平均节点度为 2.5** 的电网，再把 **bus 1 到 bus 5 的有功潮流调整为 1.5 pu**。这组数值属于框架图示例，论文没有将其单独报告为一组完整的实验记录。[pdf:E04]

1. **理解要求，并把描述拆成可处理的属性。** 作者将模型描述拆为 JSON 格式说明、模型规模、拓扑特征、潮流特征。对上述请求，LLM 应提取母线数量和平均节点度，而不需要自己逐项生成邻接矩阵。物理页 2 Section III-A、Eq. (2) 与 Fig. 1。[pdf:E06][pdf:E04]

2. **调用 AutoSynGrid 生成拓扑。** LLM 把提取出的拓扑特征交给工具，工具结果转换为 JSON 后传给下一模块。Fig. 1 展示的拓扑信息包括 `bus` 中的 `bus_i`、`type`，以及 `branch` 中的 `fbus`、`tbus`。这里的职责边界很重要：网络连接关系来自 AutoSynGrid，LLM 负责条件提取与工具调用。论文未给出实际函数签名、参数校验规则或 AutoSynGrid 配置文件。物理页 2 Fig. 1、Section II-B.1。[pdf:E04][pdf:E05]

3. **由第二个 LLM 填入潮流数据，再与其他字段合并。** 图中明确出现负荷字段 `Pd`、`Qd`，发电字段 `Pg`、`Qg`，以及最终模型中的线路字段 `r`、`x`、`b`。另一个合并分支提供 bus area、generator status、branch status 等信息。中间对象主要按 `bus`、`gen`、`branch` 分组，每组包含若干设备记录；图示采用 JSON-like 字段表达，实验最终采用 MATPOWER 算例文本格式。论文没有给出完整 JSON Schema、JSON 与 MATPOWER 矩阵列的逐字段映射，也没有展开线路参数的采样与定标规则。物理页 2 Fig. 1、Section II-B.2；物理页 3 Section IV。[pdf:E04][pdf:E05][pdf:E11]

4. **用优化器寻找满足边界的潮流工作点。** 完整算例先进入 convergence adjustment：在变量上下界与线路热限内减小功率不平衡。若失败，系统分析原因并把信息返回数据填充模块，要求 LLM 重新生成或修改数据。实验中，反馈修正限制为一次；这是 agent 层的反馈次数，不是数值优化器的内部迭代上限。物理页 3 Section III-C、Eqs. (3)–(4) 与 Section IV。[pdf:E09][pdf:E11]

5. **将后续运行要求转换为优化工具调用。** 对图示的线路潮流要求，LLM 提取 `fbus=1`、`tbus=5`、`target value=1.5`，再调用 operation mode adjustment。图中还举出 minimize cost、minimize loss 等目标，但正文只正式写出了最小成本的优化形式；指定线路潮流如何进入目标或约束，没有对应的完整公式。物理页 2 Fig. 1；物理页 3 Section III-C、Eqs. (5)–(7)。[pdf:E04][pdf:E10]

6. **处理两类错误，并返回更新后的模型。** 一类错误发生在模块之间，例如生成数据使线路越限；另一类发生在工具调用内部，例如工具名错误、参数无效。物理页 4 Fig. 3(b) 将调用抽象为带有 `tool_name` 和 `args` 的对象，工具报错后，LLM 修改调用。Fig. 3(a) 的修正示例还改变了支路 `rateA`，这个自由度对如何解释“可行生成”很关键，详见第 9 节。[pdf:E14]

**Prompt 的作用是规定职责、格式和工具用法。** 第一、第三模块使用 role configuration、tool descriptions、domain knowledge embeddings、example scenarios 和 few-shot prompting，第三模块还加入 CoT prompting；第二模块强调输入输出格式、领域知识与例子。这里的 domain knowledge embeddings 是论文对提示内容的称呼，文中没有报告向量检索系统或知识库接口。作者在物理页 3 声明完整 prompts 将于接收后开源，本次 PDF 只提供组成要素，未附全部提示词。物理页 2 Section III-B 与物理页 3 续文。[pdf:E07][pdf:E08]

**实际执行平台的已知部分很有限。** 实验 LLM 为 `gpt-4o-mini-2024-07-18`，采用 MATPOWER 模型文本格式；AutoSynGrid 的 MATLAB 工具属性由参考文献 [7] 给出。宿主程序、MATLAB/MATPOWER 版本、优化求解器、API 调用配置、计算硬件与并行调度方式均未报告。物理页 3 Section IV、物理页 4 References。[pdf:E11][pdf:E17]

**动态与 EMT 层面的内容停留在系统边界之外。** 本文没有时间离散形式、积分器、时间推进、开关事件定位、多速率调度或状态并行更新，也没有浮点/定点位宽、FPGA 映射、资源利用率与实时步长。其计算依赖是拓扑生成后填数据，再优化，失败时返回上游。要进入机电动态仿真，还需要设备动态模型、控制器参数和动态状态初始化；进入 EMT 还需要电磁元件状态、变流器与开关模型及事件语义。文本格式可以容纳更多字段，但这些物理内容需要另行建立。

## § 6 — 核心数学推导（无形式化数学则跳过）

**论文有形式化表达，但没有新的数学推导或理论保证。** 数学主要用于定义结构化表示，以及将“修到可行”和“改成目标运行方式”写成两个优化问题。

首先，物理页 1 的 Eq. (1) 将电网模型表示为一个 JSON 对象：每个键对应一组数据，每组列表包含若干元素。母线信息就是一类键，每个元素是一条母线记录。这一步改变的是数据组织方式，并没有证明 LLM 可以生成任意规模的正确电网。正文称文本形式可随系统规模扩展，但模型上下文长度、输出长度和工具成本不在该表示式中。物理页 1 Section II-A、Eq. (1)，以及物理页 2 对元素含义的解释。[pdf:E03][pdf:E05]

其次，语言描述被分为：

$$T_f(g)=\{T_j,T_n(g),T_t(g),T_p(g)\}.\tag{2}$$

其中，`T_j` 是 JSON 格式说明，`T_n(g)` 是规模描述，`T_t(g)` 是拓扑特征，`T_p(g)` 是潮流特征。它的工程含义是把格式、网络结构和运行状态分开告诉 LLM，减少一个混合要求同时占据多个角色的歧义。这是 prompt 的结构化设计，没有提供从语言到物理量的可证明映射。物理页 2 Section III-A、Eq. (2)。[pdf:E06]

**第一个优化问题是“尽量消除功率不平衡，但不能越过运行边界”。** 论文写为：

$$\min_x\;P^{\mathrm{res}}(x,\theta)^2+Q^{\mathrm{res}}(x,\theta)^2,\tag{3}$$

$$\underline{x}\leq x\leq\overline{x},\qquad S(x,\theta)\leq\overline{S}.\tag{4}$$

按正文定义，`x` 包括 PV buses 的有功、无功发电，以及 PQ、PV buses 的电压；上下横线分别表示下界和上界。`θ` 是线路阻抗等固定网络参数，**这里的 `θ` 不是专门定义的母线相角变量**。`Pᵣₑₛ`、`Qᵣₑₛ` 分别计算各母线有功、无功潮流不平衡，`S` 计算线路视在功率，`S̄` 是热限。原文没有进一步展开电压变量的分量、参考母线处理和逐母线平方项的聚合记法。物理页 3 Section III-C、Eqs. (3)–(4) 及其变量说明。[pdf:E09]

对数学基础较弱的读者，可以把功率不平衡理解为：在当前电压与发电设定下，某个母线收到、送出和消耗的功率尚未对上。平方惩罚让正负不平衡都增加目标值，优化器寻找更接近平衡的设定；上下界与热限则限制它能怎样调整。这里允许修改发电与电压，因此它不仅是在固定注入下运行一次潮流求解，也是在搜索工作点。

这个形式仍有重要边界：非线性优化得到一个停止点，不自动意味着功率不平衡已经降到足够小，更不自动意味着找到全局可行解。论文没有报告使用的优化算法、数值容差、初值策略和终止判据，因此实现者需要自行补齐“成功收敛”的数值定义。

**第二个优化问题是“保持潮流严格平衡，同时优化用户关心的运行目标”。** 对最小成本例子，论文给出：

$$\min_x\;c(P_g),\tag{5}$$

$$P^{\mathrm{res}}(x,\theta)=0,\qquad Q^{\mathrm{res}}(x,\theta)=0,\tag{6}$$

$$\underline{x}\leq x\leq\overline{x},\qquad S(x,\theta)\leq\overline{S}.\tag{7}$$

`P_g` 表示发电机有功，`c` 是成本函数。与前一个问题相比，功率平衡从被最小化的目标变成必须满足的等式，优化器再从可行工作点中选择成本较低者。这个结构接近 AC OPF 的常规组织方式，LLM 的角色是选择任务和准备工具调用。物理页 3 Section III-C、Eqs. (5)–(7)。[pdf:E10]

实验中的指定线路有功潮流任务，还需要定义可调变量、目标值进入方式，以及跟踪误差与其他运行目标之间的关系；正文未给出这部分数学细节。最小成本例子因而只能解释框架思想，不能直接作为线路潮流调整实验的完整复现规格。

## § 7 — 实验设计与结论

**实验验证了两个静态任务：生成可行算例，以及按要求修改线路有功潮流。** 模型和消融设置见物理页 3 Section IV：`Agent₀` 使用拓扑生成和数据填充模块，prompt 只有角色与格式说明；`Agent₁` 增加 customized prompts；`Agent₂` 再增加潮流调整模块及反馈。三个 agent 都使用拓扑工具，因此 `Agent₀` 也不是完全无工具的纯 LLM 基线。[pdf:E11]

**问题一：定制 prompt 与潮流调整，能否提高生成数据的静态可用性？ → 实验：生成 120-bus 算例，每种方法执行 100 次，分别统计潮流收敛与约束满足。 → 答案：完整系统显著提高了约束全通过率，但收敛和约束满足必须分开看。** 下表完整保留物理页 3 Table I 的报告值；`/` 为原表未提供结果。[pdf:E11][pdf:E12]

| 指标 | Agent₀ | Agent₁ | Agent₂ | AutoSynGrid |
|---|---:|---:|---:|---:|
| Convergence | 100% | 96% | 100% | 96% |
| Voltage Cons | 3% | 70% | 96% | 3% |
| Generator Cons | 100% | 95% | 95% | 3% |
| Line Cons | 0% | 71% | 100% | 3% |
| Full Cons | 0% | 70% | 95% | 0% |
| Line Pf MRE | 26.80% | 15.70% | 0.48% | / |

表中最有解释力的现象是：`Agent₀` 的潮流收敛率已经达到 100%，约束全通过率却是 0%；模型能够被数值求解，不等于处于允许的运行范围。定制 prompt 把全约束通过率提高到 70%，加入数值调整后达到 95%。同时，单项指标并不全面单调改善，例如发电机约束通过率从 `Agent₀` 的 100% 变成后两者的 95%。物理页 3 Table I。[pdf:E12]

**问题二：相比传统生成工具，AC 数据质量是否更好？ → 实验：与 AutoSynGrid 比较，并人为补齐其无功数据。 → 答案：优于本文构造的 AutoSynGrid 基线，尚不足以定位 LLM 相对于同等 AC 优化流程的独立收益。** 作者为 AutoSynGrid 的负荷分配 `[0.85, 0.95]` 范围内的功率因数，并按发电机类型估计无功；同时明确，agent 没有使用 AutoSynGrid 生成的潮流数据。该基线的全约束通过率为 0%，而 `Agent₂` 为 95%。物理页 3 Section IV 与 Table I。[pdf:E11][pdf:E12]

这里比较的是“AutoSynGrid 加经验无功补全”与“LLM 加 prompt 加 AC 优化反馈”。传统工具缺少相同的 AC 修复环节，结果因而包含优化器带来的优势。要判断 LLM 数据填充究竟是否必要，应增加“经验填充或传统参数采样，加同一个 AC 优化器”的基线；本文没有这组比较。`Agent₁` 到 `Agent₂` 又同时增加了数值调整和反馈，实验也没有单独识别两者各自的贡献。

**问题三：能否按自然语言要求改变指定线路潮流？ → 实验：从任务一产生的模型中抽取 100 个，每个随机选择一条线路；所有调整实例预先验证为可行。 → 答案：工具辅助调整远好于仅凭 LLM 修改。** 修改后重新进行潮流计算，收敛时记录实际与目标有功潮流的相对误差，不收敛则把误差记为 1，再取 MRE。`Agent₀`、`Agent₁`、`Agent₂` 的 MRE 分别为 26.80%、15.70%、0.48%。AutoSynGrid 因不支持该任务而没有参与。物理页 4 Section IV 续文与物理页 3 Table I 最后一行。[pdf:E15][pdf:E12]

这个结果支持“工具执行比语言模型直接改数值更适合落实定量目标”。目标值如何采样、相对误差在目标接近零时如何处理、可行性如何预先验证，正文未展开；任务二也没有单独报告修改后全部运行约束的通过率。

**问题四：反馈是否真的修过错误？ → 实验：Fig. 3 展示跨模块修正和工具调用修正。 → 答案：存在具体执行示例，但没有反馈成功率的独立统计。** 跨模块例子修改了线路额定值，模块内例子修正了错误工具名。它们说明反馈接口能运转，尚不能量化错误诊断与纠错对总体成功率的贡献。物理页 4 Fig. 3 及相邻正文。[pdf:E14]

**问题五：规模、拓扑真实性与工程开销覆盖到哪里？ → 实验：量化评估集中在 120-bus，Fig. 2 展示 35-bus 和 120-bus 两张模型图。 → 答案：已展示中小规模静态算例生成，跨规模泛化和实时执行没有得到实验覆盖。** Fig. 2 标出了负荷和发电机，但没有提供拓扑统计分布、与真实电网的距离指标或运行模式多样性指标。全文也没有报告 token 成本、耗时、求解迭代数、硬件资源、并行效率、动态波形或实时步长。物理页 3 Fig. 2、Section IV。[pdf:E13][pdf:E11]

## § 8 — Take-aways

**五句话。** 本文把自然语言定制静态电网算例组织成了一个可以执行和评价的工具链任务，见物理页 2 Fig. 1。[pdf:E04] 工程核心是让 LLM 负责意图理解、数据组织和工具编排，让专用程序负责拓扑与潮流计算，见物理页 2 Section II-B。[pdf:E05] 在 120-bus 生成试验中，完整系统的全约束通过率为 95%，而只看收敛率会掩盖大量越限，见物理页 3 Table I。[pdf:E12] 在线路潮流调整任务中，完整系统的 MRE 为 0.48%，支持以数值工具落实定量目标，见物理页 3 Table I 和物理页 4 任务二。[pdf:E12][pdf:E15] 当前证据支持静态工作点生成与调整，动态模型、EMT 和硬件执行需要新的表示与实验。

**三句话。** 这篇工作的可借鉴之处，是把自然语言接口接到了电力系统计算工具链上，见物理页 2 Fig. 1。[pdf:E04] 实验最清楚地说明了 prompt 和优化调整的组合价值，尚未分离 LLM 相对同等传统优化流程的增益，见物理页 3 消融设置与 Table I。[pdf:E11][pdf:E12] 对研究者而言，理解其可修改字段和可行性判据，比把输出笼统称为电网模型更重要。

**一句话。** 它是一条有实证支持的自然语言到静态 AC 算例工具链，其关键价值在工具分工，后续研究必须进一步建立独立的物理语义与动态研究对象。

## § 9 — 最脆弱的假设

**失败代价最大的假设是：系统能够区分“允许设计的模型参数”和“必须保持的物理边界”，因而生成后的可行性仍然回答用户最初提出的问题。** 如果这个区分失效，系统可以通过扩大允许范围获得更高通过率，却没有完成原本要求的运行方式调整。

本文有一个非常具体的证据入口。物理页 4 Fig. 3(a) 中，反馈指出线路潮流超过 MVA rating；修正后的模型把同一支路的 `rateA` 从 **1.5 改为 2.5**。因此，跨模块反馈允许修改定义可行域的设备额定值。相比之下，物理页 3 Eqs. (3)–(4) 描述的是在给定网络参数、变量边界与线路热限下寻找工作点。两层过程的自由度不同，而正文没有给出统一的字段权限规则。[pdf:E14][pdf:E09]

对从零设计合成电网，选择更大的线路容量可以是合法设计动作，前提是它与电压等级、阻抗、设备配置和成本等保持合理关系；对已有电网的运行方式调整，设备热限往往是输入事实，调度无法通过改写文本扩大容量。同样一句“让这条线路达到目标潮流”，在这两种任务中的允许动作完全不同。

论文提供了高全约束通过率和一个显式修正示例，但没有报告多少样本改过额定值、边界修改幅度、参数联合分布，或用户指定不可改字段的保持率。物理页 3 Table I 的 95% 应据此限定为生成后模型在所采用静态检查条件下的通过率；与独立物理边界及原始需求的一致性仍缺少专门测试。[pdf:E12][pdf:E14]

这个假设之所以比一般的模型规模或 token 成本更脆弱，是因为它影响成功标准本身。规模不足会限制适用范围，边界语义失效则会让一个没有解决的问题被记录为成功。

## § 10 — 最小复现实验

**一周内最值得复现的是线路潮流调整任务：固定电网及所有设备边界，检验工具辅助 LLM 是否仍能显著优于直接改数值。** 这样不必复现完整三模块系统，同时能检查定量目标落实能力和字段语义。论文依据是物理页 4 的任务二，以及物理页 3 Table I 的 MRE 差异。[pdf:E15][pdf:E12]

以下数量和判据均为拟议设置。用 AutoSynGrid 生成一个 120-bus 拓扑，再通过 AC 优化建立可行的初始算例；之后冻结线路阻抗、额定值、负荷、发电机容量和电压边界。用独立数值求解生成 20 个已有可行解作为见证的“线路—目标潮流”请求，隐藏见证解，只向受测系统提供初始模型与自然语言要求。

实现三个分支即可：A 让 LLM 直接修改允许的运行变量；B 让 LLM 输出工具调用，由一个固定的 AC 优化器实施调整；C 直接把人工核对过的结构化目标交给同一个优化器。C 用来测出纯数值求解上限，避免将求解器困难误判为语言模型失败。B 的工具目标可明确实现为最小化目标线路的有功偏差，同时保持 AC 平衡和原始边界；这部分属于机制复现，因为论文没有公开该任务的完整目标公式。

Prompt 只按 PDF 报告的角色、格式、领域说明和 few-shot 示例重建。优先采用论文所用模型版本；若无法获得，应记录替代版本，避免把模型变化解释为方法差异。物理页 2–3 Section III-B 给出了可重建的提示要素，物理页 3 Section IV 给出了模型版本。[pdf:E07][pdf:E08][pdf:E11]

记录四类结果：按论文规则计算的 MRE，包括不收敛记为 1；对原始边界独立重算的全约束通过率；不可改字段是否发生变化；工具调用错误数和执行时间。校验必须针对输入保存的边界，不能从输出重新读取允许上限。

预先规定一个简单的支持标准：B 的 MRE 至多为 A 的一半，且至少 18/20 个请求满足原始边界。若 B 只有允许修改额定值时才改善，或在已有可行见证的请求上仍无法优于 A，就构成对这一场景下核心机制的反证。若 B 与 C 接近，则支持“LLM 编排加数值工具”可行，同时将主要数值增益定位到优化器；自然语言交互的额外价值需要另行评价。

## § 11 — 最强反例设计

**最有力的攻击，是构造全部可行、但无法靠扩大设备边界蒙混过关的定制任务。** 这比输入一个本来无解的要求更能挑战本文，因为后者只能说明任务不可行，无法区分语言理解、工具能力和物理约束处理的问题。

构造一类带两条输电走廊的网状系统，其中一条走廊接近热限，但通过远端发电机重调度仍能达到新的目标支路潮流。为每个请求准备独立求解得到的可行见证，并制作成对实例：拓扑、初始注入和自然语言要求相同，只有瓶颈支路的额定值不同。请求明确写出“保持所有负荷、线路参数、设备额定值与机组容量不变，只调整允许的发电和电压变量”。

评价器同时计算三件事：输出模型按自身字段是否通过；输出状态按原始输入边界是否通过；目标线路是否达到要求。再运行一个直接接受结构化目标、使用相同优化器的传统基线，确认实例可以在规定自由度内完成。

这个设计针对的替代解释是：本文一部分高成功率可能来自重新生成时移动了可行域，而不是在固定物理问题内找到了更好的运行点。Fig. 3(a) 对 `rateA` 的修改使这个解释具有明确的机制入口，Table I 又没有独立报告字段保持情况。物理页 4 Fig. 3 与物理页 3 Table I。[pdf:E14][pdf:E12]

如果系统报告成功的比例很高，按原始边界检查却大量失败，而直接数值基线能够完成，就能直接动摇“按用户要求生成或调整可行模型”的广义主张。反过来，若在紧约束实例中字段完全保持且目标仍能达到，这将为第 9 节的关键假设提供比总体通过率更强的证据。

## § 12 — Follow-up Research Bet

**主 idea：生成“稳态等价、动态可分辨”的电网模型族及其共同激励。** 新问题不再是生成一个满足描述的静态算例，而是：能否根据研究者想辨识的隐藏物理机制，联合生成一组在初始 AC 工作点上相同、在特定外部激励下产生不同动态响应的电网？相对于本文，这会首次使“请生成两个静态潮流无法区分、但可由一次指定实验区分的电网”成为直接的生成任务。这里的首次是相对本文能力边界而言；跨文献的新颖性需要补读动态系统主动实验设计工作。

**新能力来自研究对象的改变：输出基本单位由单个模型，变为模型族、共同平衡点和共同激励的组合。** 一个具体候选是负荷机理辨识：保持拓扑、初始母线电压、总有功无功和线路潮流相同，在不同成员中改变动态电动机负荷与静态负荷的构成，并求出各自内部状态，使它们共享同一个外部稳态。再联合选择激励位置、持续时间与时间形状，让隐藏负荷机理通过动态轨迹显现。其因果链是：稳态匹配消除初始潮流差异，内部状态引入不同时间响应，共同干预暴露这些差异，成对数据于是能够训练和评价“从动态响应识别物理机理”的方法。

这不是给原 pipeline 接一个动态仿真模块。整个生成问题都要重新组织：拓扑、设备组成、内部平衡状态和激励序列必须跨模型联合设计；一个成员生成成功而其他成员失配，整个输出对象就不成立。新的 representation 至少包括网络参数、设备内部动态状态、共享稳态关系和时序输入；新的评价对象是模型族在给定实验下的可辨识性。它同时改变了问题定义、状态表示、时间尺度、可控变量和数据生成方式。

**本文提供了三个具体起点。** 第一，JSON 对象及分模块结构把拓扑和运行数据分开处理，为固定网络、改变设备描述留出了表示空间，见物理页 1 Eq. (1)、物理页 2 Fig. 1。[pdf:E03][pdf:E04] 第二，Eqs. (3)–(7) 已把工作点塑造写成优化任务，可以把它视为求取共同初始平衡点的起点，见物理页 3 Section III-C。[pdf:E09][pdf:E10] 第三，线路潮流调整的 0.48% MRE 表明系统已有定向改变静态工况的实验基础，Fig. 2 又提供了 35-bus 和 120-bus 两种可作为起始规模的实例，见物理页 3 Table I、Fig. 2。[pdf:E12][pdf:E13] 这些证据支持继续研究“可控算例生成”，尚未提供动态模型库、内部状态初始化或时序激励生成方法；这些正是新研究需要建立的核心内容。

成功后的最大收益，是得到一种控制混杂因素的电网动态研究材料：同一静态观测可以对应不同内部机制，研究者能够直接测量算法究竟识别了动态物理，还是只记住负荷水平、拓扑或初始潮流。它还可能把生成任务反转为实验设计任务：先提出想区分的机制，再生成最有信息量的网络、设备组合和输入序列。

最大的科学风险，是所谓动态可分辨性实际来自不合理初始化、静态信息泄漏或更强的激励，而不是隐藏机理本身。另一个风险是，在合理参数与可实施激励范围内，候选机理的外部响应本来就难以区分；这会使联合生成对象无法达到预期研究价值。本文只验证静态任务，不能为这些动态前提提供直接证据。

**首个证伪实验可以很小。** 从 Fig. 2 所示规模中的一个 35-bus 网络起步，生成若干对具有不同动态负荷构成、但初始母线电压及 P/Q 完全匹配的模型；比较联合设计的激励与位置随机、幅值预算及频带匹配的激励。辨识器只接收动态端口测量，并在未见过的负荷参数上测试。如果联合设计的激励无法比匹配预算的随机激励更好地区分机制，或静态特征本身已经足以预测标签，则这一研究机制受到直接反驳。这个实验区分了“共同稳态加定向激励产生信息”与“数据泄漏或输入强度产生表面效果”两种解释。

与本文明确引用的最近路线相比，差异落在四个方面。**Problem** 从合成现实感网络或扩充运行数据，变成生成可区分隐藏动态机理的实验对象；**mechanism** 从独立生成样本，变成跨模型共同平衡与干预的联合设计；**representation** 从网络及静态潮流字段，变成带内部状态和时间输入的模型族；**experimental object** 从单个算例的可行性，变成同一实验下不同物理模型的响应关系。本文 [4] 的 graph distribution learning、[7] 的 AutoSynGrid、[8] 的 ChatGPT/OpenDSS 工作，以及 [2] 的数据增强路线，按本文讨论均未展示这种对象。由于本 PDF 对 [2]、[4]、[8] 只作简短介绍，需要补读这些全文，并补读动态电网辨识与主动实验设计文献，才能确定最接近的已有方案。比较依据见物理页 1 引言、物理页 2 Section II-B 与物理页 4 References。[pdf:E02][pdf:E05][pdf:E17]

**Wild-card alternative：** 直接把“电网拓扑—FPGA 互连”同构双图作为生成对象，联合设计支路归属、状态存放和片间消息布局，研究哪些物理网络结构天然适合空间并行 EMT 求解，而不再把既定电网映射到既定硬件。

[pdf:E01]: <_evidence/E01-p001-page.png> "PDF 物理页 1，Journal header; title and author block; DOI footnote"
[pdf:E02]: <_evidence/E02-p001-page.png> "PDF 物理页 1，Abstract; Section I, Introduction"
[pdf:E03]: <_evidence/E03-p001-page.png> "PDF 物理页 1，Section II-A, Power Grid Model Generation Problem Analysis; Eq. (1)"
[pdf:E04]: <_evidence/E04-p002-page.png> "PDF 物理页 2，Fig. 1, LLM-based framework for power grid model generation / diagram and caption"
[pdf:E05]: <_evidence/E05-p002-page.png> "PDF 物理页 2，Eq. (1) explanatory continuation; Section II-B, three-module framework and feedback description"
[pdf:E06]: <_evidence/E06-p002-page.png> "PDF 物理页 2，Section III-A, Linguistic Descriptions of Power Grid Models for LLMs; Eq. (2)"
[pdf:E07]: <_evidence/E07-p002-page.png> "PDF 物理页 2，Section III-B, Customized Prompt Design"
[pdf:E08]: <_evidence/E08-p003-page.png> "PDF 物理页 3，Section III-B continuation, CoT prompting, second-module prompt components and prompt-release statement"
[pdf:E09]: <_evidence/E09-p003-page.png> "PDF 物理页 3，Section III-C, convergence adjustment; Eqs. (3)–(4) and variable definitions"
[pdf:E10]: <_evidence/E10-p003-page.png> "PDF 物理页 3，Section III-C, operation mode adjustment; Eqs. (5)–(7) and feedback procedure"
[pdf:E11]: <_evidence/E11-p003-page.png> "PDF 物理页 3，Section IV, Numerical Results; LLM version, MATPOWER format, 120-bus task, agent variants and AutoSynGrid baseline"
[pdf:E12]: <_evidence/E12-p003-page.png> "PDF 物理页 3，Table I, Power Flow Statistics"
[pdf:E13]: <_evidence/E13-p003-page.png> "PDF 物理页 3，Fig. 2, Examples of generated power grid models / panels (a)–(b) and caption"
[pdf:E14]: <_evidence/E14-p004-page.png> "PDF 物理页 4，Fig. 3, Feedback loops in power flow adjustment / panels (a)–(b), caption and explanatory paragraphs"
[pdf:E15]: <_evidence/E15-p004-page.png> "PDF 物理页 4，Section IV continuation, line active-power adjustment task, feasible instances and MRE evaluation"
[pdf:E16]: <_evidence/E16-p004-page.png> "PDF 物理页 4，Section V, Conclusion"
[pdf:E17]: <_evidence/E17-p004-page.png> "PDF 物理页 4，References [1]–[11]"
