# Convergence Enhancement for Neural Network Integrated Power System Time Domain Simulation

作者：Xin Wang、Ke Yang、Guangchao Geng、Quanyuan Jiang  
出处：IEEE Transactions on Power Systems, Vol. 40, No. 2, pp. 1481–1491  
年份：2024（PDF 记载的 online publication date 为 2024-07-02；当前卷期版本为 2025 年 3 月）  
DOI：10.1109/TPWRS.2024.3421902  
Zotero key：E2XUA9FR  
证据说明：公式、报告数字和关键事实均直接取自源 PDF，并在本卡引用范围内绑定可定位证据；未引用内容未做全篇转换或认证。

## § 1 — 研究问题与重要性

这篇论文解决的不是“神经网络能否拟合电力系统动态”，而是一个更靠近求解器核心的问题：当部分动态元件由 neural network（NN）黑箱模型代替显式 differential-algebraic equations（DAEs）后，传统时域仿真的固定点迭代可能振荡或发散，怎样在不要求 NN 显式方程和精确解析 Jacobian 的前提下恢复收敛，并把迭代次数压低到具有实际计算价值的水平。作者把这种仿真称为 neural network integrated time-domain simulation（NNI-TDS），并把目标拆为 fictitious admittance（FA）重构迭代方程和 dynamics-targeted successive over-relaxation（DT-SOR）加速两部分。[pdf:E01]（PDF 物理页 1，Abstract 与 Section I）

这个问题重要，是因为 NN 元件模型的价值与数值求解器的可用性是串联关系：即使 NN 更贴近 PMU 实测，如果接入网络方程后每个时间步不收敛，模型精度也无法转化为可信的全系统轨迹。论文指出，DAE 模型可通过缩小积分步长、改用隐式积分或变换方程改善收敛，但 NNI-TDS 的时间步长常由训练数据采样决定，而且 NN 的黑箱形式无法像 DAE 那样直接做方程变换；因此“模型能拟合”并不自动推出“模型能被稳定地联合求解”。[pdf:E01]（PDF 物理页 1，Section I）

从数值分析角度，作者使用 fixed-point iteration method（FPIM）：若迭代映射 \(F\) 在解 \(V^\ast\) 处的导数矩阵满足谱半径 \(\rho(F'(V^\ast))<1\)，局部固定点是渐近稳定的；谱半径越小，通常收敛越快。这里的工程含义是，NN 元件的端口电流对端口电压的局部敏感性会进入全网络迭代矩阵，单个黑箱元件就可能把整个联合迭代推到收缩域之外。[pdf:E03]（PDF 物理页 3，Eq. (10)–(13), Section II-C）

## § 2 — 前人工作与不足

论文给出的直接背景有三条。第一，Neural-ODE、RNN/LSTM、PINN 等已被用于缺乏精确结构、参数或因隐私无法建模的电源、负荷、微网元件，解决的是动态建模误差；但既有工作主要关注 NN dynamics 本身，对其接入全系统后的数值求解问题缺少深入处理。[pdf:E01]（PDF 物理页 1，Section I）第二，Newton-Raphson 一类方法依赖导数，对无法给出显式表达式的 NN 只能用差分近似，作者因此选择对导数依赖较弱且允许重构迭代函数的 FPIM；代价是普通 FPIM 只有线性收敛，可能需要较多迭代。[pdf:E02]（PDF 物理页 2，Section I）

第三，文献 [7] 已尝试在网络方程中加入固定并联导纳，能在一定程度上缓解收敛问题，但该导纳缺少理论指导，也没有针对不同 NN 的动态特性；而商业软件和传统仿真器中的 FA 计算又依赖显式元件参数或方程，面对黑箱 NN 无法直接使用。普通 SOR 则给全部变量同一个松弛因子，不能针对每个 NN 元件对收敛的不同影响。[pdf:E01]（PDF 物理页 1，Section I）[pdf:E02]（PDF 物理页 2，Section I）[pdf:E05]（PDF 物理页 5，Section IV-A）

因此，本文相对既有方案真正改变的不是 NN 的主体架构，而是求解器看到 NN 端口的方式：先从数据中恢复一个具有 Norton 等值含义的 FA，用它重写网络迭代映射；再按母线、按 \(x/y\) 电压分量设置随局部动态变化的 SOR 因子。论文明确列出的三项贡献分别是收敛影响的导数矩阵刻画、Norton 定理引导的 FA decoder，以及面向每个 NN dynamics 的 DT-SOR。[pdf:E02]（PDF 物理页 2，贡献列表）

需要限定的是：本文没有在源 PDF 中给出与其他学习型非线性求解器、quasi-Newton、Anderson acceleration 或 waveform relaxation 的同台实验；它的实验基线是无 FA、仅 FA、FA 加普通 SOR、FA 加 DT-SOR。[pdf:E08]（PDF 物理页 8，Section V-D.2）因而本文证明的是在这组基线和测试系统上的明显改进，不是对所有可能 NNI-TDS 求解器的全面优越性。

## § 3 — 重建作者的思考路径

以下是基于论文结构重建的推断，不是作者逐字陈述的研究日志。

第一步，从一个已知失败模式出发：NN 元件前向推理本身可以稳定运行，但把其注入电流送回网络方程后，电压与电流在 FPIM 中形成反馈；若反馈斜率过大，迭代会在两个非解之间振荡或发散。于是问题被改写为“怎样改变迭代映射的导数矩阵，而不改变要求解的物理解”。这个改写由 Eq. (8)–(13) 的固定点与谱半径分析支撑。[pdf:E03]（PDF 物理页 3，Section II-B–II-C）

第二步，借用传统暂态稳定程序中的 FA 思路，把端口电流写成 \(I=I'+Y'V\)。同一电流项在网络方程两侧同时加减，不改变固定点，却把迭代导数从 \(Y^{-1}\Phi'\) 改成 \((Y-Y')^{-1}(\Phi'-Y')\)；如果 \(Y'\) 捕捉了元件的局部端口特性，新的迭代映射更可能成为收缩映射。[pdf:E04]（PDF 物理页 4，Eq. (14)–(17), Section II-C）

第三步，传统 FA 需要显式参数，而 NN 只有可测输入输出。作者于是把 Norton 关系作为 decoder 的结构约束：前向 NN 仍完成 \(V\to(I,\chi)\) 的动态建模，附加 decoder 尝试从输出恢复 \(V\)，并把中间量解释为 \(I'\) 与 \(Y'V\)。这让 FA 不再由元件方程手工推导，而由训练数据和物理结构共同识别。[pdf:E04]（PDF 物理页 4，Fig. 2, Eq. (18)–(20), Section III-A）

第四步，FA 解决“能否收敛”后，普通 FPIM 仍然慢。既然每个元件对导数矩阵的贡献不同，就不应让全部变量共享一个 SOR 因子；作者转而把每个 \(x/y\) 电压分量的更新函数对自身的对角导数置零，把一个高维谱半径优化近似拆为一组一维线性方程，并用 NN 批量推理计算有限差分导数。[pdf:E05]（PDF 物理页 5，Eq. (24)–(26), Section IV-A）[pdf:E06]（PDF 物理页 6，Eq. (27)–(31), Section IV-A–IV-B）

## § 4 — 核心 Intuition

把每个 NN 动态元件包装成一个数据识别出来的 Norton 端口，使网络求解器看到的是“电流源加并联导纳”，而不是完全不受控的黑箱反馈。[pdf:E04]（PDF 物理页 4，Fig. 2 与 Eq. (14)–(20)）FA 先把迭代重新拉回可收敛区域，DT-SOR 再针对每个母线自身的反馈斜率选择松弛强度，让强反馈变量不再拖累全部变量。[pdf:E05]（PDF 物理页 5，Eq. (24)–(26)）核心不是换一个更大的 NN，而是给黑箱动态建立一个求解器可利用的端口数值结构。

## § 5 — 具体方法与完整 Pipeline

以“IEEE 39-bus 系统中某台发电机由 LSTM dynamics 代替”为例，完整流程如下。

1. **构造联合模型。** 网络满足 \(YV-I=0\)；显式元件由 DAEs 表示，数据驱动元件由 \((I,\chi,h_n)=\phi(V,\gamma,h_{n-1})\) 表示。\(V/I\) 是元件端口电压/注入电流，\(\gamma\) 是风速等外部变量，\(\chi\) 是转子角等状态，\(h\) 是 NN 隐状态。所有元件在准正弦 phasor 假设下只通过稳态网络耦合。[pdf:E02]（PDF 物理页 2，Fig. 1, Eq. (1)–(2), Section II-A）
2. **执行基线 FPIM。** 每个时间步先独立求 DAEs 元件并并行执行 NN 前向推理，再用 \(V^{k+1}=Y^{-1}I^{k+1}\) 更新全网电压，直至相邻两次电压差小于阈值 \(\xi\)。DAEs 使用隐式梯形积分并在内部用 Newton-Raphson 求解；多个 NN 可并行推理。[pdf:E03]（PDF 物理页 3，Eq. (3)–(6), Section II-B）
3. **训练 Norton-guided decoder。** 前向 NN 继续输出 \(I,\chi\)。附加的 \(\mathrm{MLP}_{de1}\) 由状态 \(\chi\) 生成虚构电流 \(I'\)，计算 \(Y'V=I-I'\)；\(\mathrm{MLP}_{de2}\) 再由 \(Y'V\) 重构端口电压 \(V\)。训练损失是动态输出误差和电压重构误差的加权和，前期用较大的 \(\alpha_{\mathrm{DAE}}:\alpha_{\mathrm{de}}\) 保住动态拟合，后期降低该比值以增强电压重构，优化器为 Adam。[pdf:E04]（PDF 物理页 4，Fig. 2, Eq. (19)–(20), Section III-A）若状态含角度，作者建议把正弦和余弦送入 decoder；最终以训练集中各次 \(Y'V/V\) 计算的平均值作为该 NN 元件的 FA。[pdf:E05]（PDF 物理页 5，Eq. (21)–(22), Section III-B）
4. **用 FA 重构网络方程。** 把电流分解为 \(I=I'+Y'V\)，将原网络方程改写为 \((Y-Y')V=I-Y'V\)。这一步在代数上保留原固定点，但改变 FPIM 的迭代函数和导数矩阵。[pdf:E04]（PDF 物理页 4，Eq. (14)–(17)）
5. **在线估计各元件局部导数。** 无注入元件母线令 \(\Phi'_i=0\)；DAE 元件解析求导；NN 元件则对 \(V_x,V_y\) 分别施加 \(\Delta h=10^{-3}\) 的扰动，用差分商近似电流导数。网络 phasor 使用 \(x-y\) 坐标，因此每个母线对应 \(2\times2\) 子块。NN 的扰动推理可以批量并行。[pdf:E06]（PDF 物理页 6，Eq. (27)–(30), Section IV-A–IV-B）
6. **计算 DT-SOR 因子并更新时间步。** 对每个母线分别求 \(\lambda_{ix},\lambda_{iy}\)，使更新函数自身的对角偏导 \((1-\lambda)+\lambda F'_{ii}\) 为零，再按 \(V^{k+1}=(1-\lambda)V^k+\lambda F(V^k)\) 更新。仅需要求逆矩阵 \(Z=(Y-Y')^{-1}\) 中注入元件对应的对角块；网络参数不变时复用 \(Z\)，故矩阵相关计算只在故障等网络变化后重做。[pdf:E05]（PDF 物理页 5，Eq. (23)–(26)）[pdf:E06]（PDF 物理页 6，Eq. (28)–(31) 与 Fig. 3）
7. **检查收敛并推进时间。** 每次迭代重算 SOR 因子；达到 Eq. (6) 的电压误差阈值后进入下一时间步。论文的收敛性能实验使用 10 s 仿真、0.01 s 积分步长，0.2 s 发生三相接地故障，0.4 s 切除相应支路。[pdf:E08]（PDF 物理页 8，Section V-D）

工程覆盖边界也很重要。论文处理的是准正弦 phasor 暂态稳定仿真，不是电磁暂态（EMT）开关级模型；事件只报告了三相短路和支路切除，没有给出电力电子逐开关事件调度。多速率时间推进、浮点精度、实际收敛阈值 \(\xi\)、FPGA 定点格式、流水线、片上存储或硬件映射均未报告。实际仿真器为纯 C++，使用 KLU 解稀疏网络方程、ONNX 执行 NN inference、OpenMP 并行 NN 与 SOR 计算；实验平台是 Linux、两颗 24-core Intel Xeon Gold 5220R 2.20 GHz、96 GB RAM 和 NVIDIA A100 80 GB GPU。[pdf:E07]（PDF 物理页 7，Section V-B）

## § 6 — 核心数学推导（无形式化数学则跳过）

本文有明确的形式化推导，其主线可以压缩为“收敛判据 → FA 改写 → 局部 SOR 消斜率”。

**第一步：把 NNI-TDS 写成固定点。** 统一记元件注入电流为 \(\Phi(x,V)\)，网络更新为

\[
V_{n+1}^{k+1}=F(x,V_{n+1}^{k})=Y^{-1}\Phi(x,V_{n+1}^{k}).
\]

在解 \(V^\ast\) 附近，

\[
F'(V^\ast)=Y^{-1}\Phi'(V^\ast).
\]

\(\Phi'\) 由各母线元件的 \(2\times2\) 电流-电压导数子块构成。若 \(\rho(F'(V^\ast))<1\)，局部误差每次迭代都被压缩，固定点渐近稳定；作者同时提醒这是充分而非必要条件，谱半径略大于 1 时仍可能偶然收敛，但多数情况下会失去收敛。[pdf:E03]（PDF 物理页 3，Eq. (7)–(13)）

**第二步：用 FA 改变误差传播而不改变物理解。** 令

\[
I=I'+Y'V,
\qquad
(Y-Y')V=I-Y'V.
\]

则新迭代函数及其局部导数为

\[
F(V)=(Y-Y')^{-1}\bigl(\Phi(V)-Y'V\bigr),
\]

\[
F'(V^\ast)=(Y-Y')^{-1}\bigl(\Phi'(V^\ast)-Y'\bigr).
\]

直观上，如果 \(Y'\) 逼近端口电流对电压的局部线性部分，\(\Phi'-Y'\) 会减小，误差反馈随之变弱。该解释是由公式得到的合理推断；论文没有给出“decoder 误差到谱半径上界”的正式定理。[pdf:E04]（PDF 物理页 4，Eq. (14)–(17)）

**第三步：让数据给出 \(Y'\)。** decoder 先计算

\[
I'_{de1}=\psi_{de1}(\chi),\qquad
Y'V=I_{\text{out}}-I'_{de1},
\]

再以 \(V_{de}=\psi_{de2}(Y'V)\) 重构输入电压；损失

\[
\text{loss}=\alpha_{\mathrm{DAE}}\ell(\Delta I_\chi)+\alpha_{\mathrm{de}}\ell(\Delta V)
\]

同时约束原动态输出和反向电压重构。由 \(Y'V/V\) 得到样本级 FA，再对训练集取平均。[pdf:E04]（PDF 物理页 4，Eq. (18)–(20)）[pdf:E05]（PDF 物理页 5，Eq. (21)–(22) 与后续正文）这里的物理引导不是在损失中直接强制一个已知导纳数值，而是通过网络结构把中间变量赋予 Norton 分解含义。

**第四步：按变量选择松弛因子。** DT-SOR 更新为

\[
V_{ix}^{k+1}=(1-\lambda_{ix})V_{ix}^{k}+\lambda_{ix}F_{ix}(V^k),
\]

\[
V_{iy}^{k+1}=(1-\lambda_{iy})V_{iy}^{k}+\lambda_{iy}F_{iy}(V^k).
\]

作者不直接最小化完整高维 \(S'(V)\) 的谱半径，而令每个变量的对角项为零：

\[
(1-\lambda_{ix})+\lambda_{ix}F'_{ix}(V_{ix})=0,
\qquad
(1-\lambda_{iy})+\lambda_{iy}F'_{iy}(V_{iy})=0.
\]

因此，在分母非零时可读出局部形式 \(\lambda=1/(1-F'_{ii})\)。这是对全局谱半径优化的局部近似，不保证非对角耦合也被同时最小化；它的优势是把不可承受的高维优化拆为每个变量的一维计算。[pdf:E05]（PDF 物理页 5，Eq. (24)–(26)）局部导数由 \(F'_i=z_{ii}(\Phi'_i-y'_{ii})\) 得到，NN 的 \(\Phi'_i\) 用 \(\Delta h=10^{-3}\) 的两次扰动推理近似；作者主张这些导数只用于加速而非决定根本收敛，因此比 Newton-Raphson 对导数误差更不敏感。[pdf:E06]（PDF 物理页 6，Eq. (27)–(31)）

## § 7 — 实验设计与结论

作者在 IEEE 39-bus、Polish 2383-bus 和包含 5075 个母线、496 台发电机的 East China Power Grid（ECPG）模型上测试。合成数据以 40 个稳态工况为基础，负荷与发电机出力在标准值附近随机变化 20%；每个工况生成 50 个随机线路三相短路，故障持续时间在 0.01–0.3 s，共 2000 个样本，其中 1200 个训练、800 个测试，训练与测试 MSE 均低于 \(10^{-5}\) 时停止。[pdf:E07]（PDF 物理页 7，Section V-A–V-B）

**问题 1：NN dynamics 是否真的比显式 DAE 更贴近实测？ → 实验：** 对一台 742.8 MVA、20 kV 的 ECPG 实际发电机，使用两层、32 hidden neurons 的 LSTM；14 条 PMU 记录采样间隔 0.01 s，先用合成数据预训练，再用 10 条实测微调、4 条测试，并与厂商 DAE 参数和经参数估计校正的 DAE 比较。**答案：** Table I 中，NN 在测试集的 \(P_g/Q_g\) 相对误差为 0.11%/0.16%，校正 DAE 为 0.42%/7.39%，厂商 DAE 为 0.56%/17.04%；训练集 NN 为 0.07%/0.14%。这支持“该个案中 NN 更贴近 PMU”的结论，但样本只有 14 条，不能外推为所有元件和工况的普遍精度优势。[pdf:E07]（PDF 物理页 7，Table I 与 Section V-C）

**问题 2：FA 是否把不收敛的 NNI-TDS 拉回收敛？ → 实验：** 在 39-bus 的 bus 39 使用两层 32-neuron LSTM，在 bus 36 使用同规模 RNN，比较直接接入与采用 decoder 所得 FA 后的迭代轨迹。**答案：** Fig. 5 显示无 FA 时电压和相邻迭代差在两个非解之间反复振荡，采用 FA 后逐步收敛；Table II 中三个系统、所有测试 NN 数量的“Without FA”均为 Inf，而“with FA”均给出有限平均迭代数。[pdf:E08]（PDF 物理页 8，Fig. 5 与 Section V-D.1）[pdf:E09]（PDF 物理页 9，Table II）这证明了所测 LSTM/RNN 和系统上的有效性；“与 NN 结构无关”的更广泛表述仍缺少 Neural-ODE、PINN 或带离散逻辑 NN 的直接实验。

**问题 3：DT-SOR 是否比普通 SOR 更有效？ → 实验：** 比较无 FA、仅 FA、FA+预先计算单一因子的 N-SOR、FA+按节点自适应因子的 DT-SOR，完整场景为 10 s、步长 0.01 s、0.2 s 故障、0.4 s 切线。**答案：** ECPG 5075-bus、100 个 NN 时，平均迭代数从仅 FA 的 27.88 降到 N-SOR 的 18.13，再降到 DT-SOR 的 7.47；相对仅 FA 的迭代 speedup 为 3.73，而 N-SOR 为 1.50。39-bus、10 个 NN 时是 18.00 降至 6.36（2.83 倍），Polish 2383-bus、100 个 NN 时是 27.39 降至 8.66（3.16 倍）。[pdf:E09]（PDF 物理页 9，Table II）

**问题 4：导数估计和 SOR 因子计算会不会吃掉加速收益？ → 实验：** Fig. 6 把因子计算时间计入总耗时，Table IV 分解网络/DAE 求解、NN inference、其他处理和 DT-SOR 时间。**答案：** 作者报告三个系统在全部动态注入元件或 100 个 NN 时都实现 faster-than-real-time；ECPG 5075-bus、100 个 NN 时，DT-SOR 相对仅 FA 的总时间 speedup 为 3.34，相对 N-SOR 快 2.23 倍。[pdf:E09]（PDF 物理页 9，Fig. 6 与正文）同一场景的时间分解为 \(t_{\mathrm{eq}}=4.13\) s、\(t_{\mathrm{infer}}=1.93\) s、\(t_{\mathrm{else}}=1.45\) s、\(t_{\mathrm{SOR}}=0.31\) s，说明所测实现中的 SOR 开销小于主要计算项。[pdf:E10]（PDF 物理页 10，Table IV）

实验没有报告公开代码或数据链接、随机种子、置信区间、重复运行方差、实际 FPIM 收敛阈值 \(\xi\)、数值精度、decoder 的层宽与完整训练超参数，也没有 OOD 工况、长期连续拓扑变化、测量噪声敏感性或与其他高级非线性加速器的比较。这些未报告项限制了精确复现和结论外推。

## § 8 — Take-aways

**5 句话：**

1. NN 元件接入时域仿真后会改变全网络固定点映射的局部导数，模型精度高不代表联合求解一定收敛。[pdf:E03]（PDF 物理页 3，Eq. (10)–(13)）
2. Norton-guided decoder 从 NN 输入输出数据中抽取 FA，把黑箱元件重新包装成求解器可利用的 Norton 端口。[pdf:E04]（PDF 物理页 4，Fig. 2 与 Eq. (18)–(20)）
3. FA 主要解决“能否收敛”，DT-SOR 通过每个母线独立、自适应的松弛因子解决“收敛得够不够快”。[pdf:E05]（PDF 物理页 5，Section IV-A）
4. 在作者测试的三个系统中，无 FA 的配置均不收敛，而 ECPG 5075-bus、100 个 NN 时 DT-SOR 把平均迭代数从 27.88 降到 7.47。[pdf:E09]（PDF 物理页 9，Table II）
5. 证据仍局限于 phasor 暂态稳定、有限 NN 架构和同类数据分布，尚不能直接推出 EMT、FPGA 或强 OOD 场景的有效性。

**3 句话：**

1. 本文把 NNI-TDS 的黑箱收敛问题转化为可分析的端口导数与谱半径问题。[pdf:E03]（PDF 物理页 3，Section II-C）
2. 它用学习得到的 FA 重写迭代映射，再用局部导数驱动的 DT-SOR 压低迭代次数。[pdf:E04]（PDF 物理页 4，Eq. (14)–(20)）[pdf:E06]（PDF 物理页 6，Eq. (27)–(31)）
3. 大系统结果很强，但 FA 在训练域外是否仍代表端口局部敏感性，是尚未被实验闭合的关键问题。

**1 句话：**

这篇论文的核心贡献，是让神经网络动态元件以一个数值求解器能“看懂并控制反馈强度”的 Norton 端口进入电力系统时域仿真。

## § 9 — 最脆弱的假设

失败代价最大的假设是：**由 decoder 在训练数据上识别并取平均得到的静态 FA，在整个实际暂态轨迹和网络状态变化中仍足够代表 NN 端口的局部电流-电压敏感性，从而能持续把固定点映射维持在可收敛区域。**

这一假设并非普通的“训练数据要有代表性”。decoder 用 \((I_{\mathrm{out}},\chi_{\mathrm{out}})\) 重构 \(V\)，再把 \(I-I'\) 解释为 \(Y'V\)；如果实际元件含饱和、死区、限幅、迟滞或未显式暴露的 hidden state，使不同端口电压产生相同或近似相同的 \((I,\chi)\)，这个逆映射就不唯一，训练仍可能得到低平均损失，却不存在跨工况唯一稳定的 \(Y'\)。此外，论文最后对样本级 FA 取训练集平均，会抹去沿轨迹变化的局部导数。[pdf:E04]（PDF 物理页 4，Fig. 2 与 Eq. (19)–(20)）[pdf:E05]（PDF 物理页 5，Section III-B）

论文为该假设提供的正面证据是：两种 NN 结构的单元测试、三个规模的网络，以及 NN 数量增加到 100 时仍能收敛并加速。[pdf:E08]（PDF 物理页 8，Fig. 5）[pdf:E09]（PDF 物理页 9，Table II）但缺失的证据更直接针对这个假设：没有跨训练分布的低电压/限幅工况，没有强测量噪声和模型漂移，没有长期多次拓扑切换，也没有报告 decoder 重构误差或 \(Y'\) 方差与谱半径之间的关系。因此，“对所测案例有效”有证据，“对各种 NN dynamics 普遍适用”仍是未充分验证的外推。

## § 10 — 最小复现实验

一周内最值得复现的是“单个 NN 元件下，FA 是否恢复收敛，DT-SOR 是否在不改变最终轨迹的前提下减少迭代”，不必先复现 5075-bus 全系统。

**数据。** 使用 PSAT 的 IEEE 39-bus 标准工况，在 bus 39 选一台发电机，以论文的两层 32-hidden-neuron LSTM 替代其动态。按论文规则让负荷和出力在标准值附近随机变化 20%，生成随机线路三相故障；如果一周内无法生成全部 40×50 个样本，应明确把较小数据集标为缩减复现，不把结果说成精确复现。[pdf:E07]（PDF 物理页 7，Section V-B–V-D）

**实现。** 先做原始 FPIM，再训练带 Norton-guided decoder 的同一 LSTM，得到训练集平均 FA；随后实现三种求解器：仅 FA、FA+固定单一因子的 N-SOR、FA+每次迭代重算因子的 DT-SOR。测试使用 10 s、0.01 s 步长、0.2 s 三相接地故障、0.4 s 切线；NN 差分扰动使用 \(10^{-3}\)。[pdf:E06]（PDF 物理页 6，Eq. (30)）[pdf:E08]（PDF 物理页 8，Section V-D.2）

**测量。** 对每个时间步记录是否收敛、平均/最大迭代数、局部估计谱半径、总 wall-clock，以及三种收敛方法最终电压和状态轨迹的差异。至少另外加入一个训练分布外故障持续时间或低电压工况，观察平均 FA 是否失效。

**支持标准。** 无 FA 出现论文所示的振荡或不收敛；采用 FA 后全部测试时间步收敛且估计谱半径明显下降；DT-SOR 保持与 FA 基线一致的最终轨迹，同时平均迭代数显著低于仅 FA。论文单 NN 的参考数是 9.13 次降至 4.06 次、speedup 2.25，但由于随机种子和完整超参数未报告，不应把精确复现到该小数作为唯一通过门槛。[pdf:E09]（PDF 物理页 9，Table II）

**反驳标准。** 在数值实现和终止阈值核实无误后，若 FA 仍不能把典型测试时间步带入收敛域，或 DT-SOR 为减少迭代而改变了最终根/轨迹，核心求解 claim 就被反驳；若只在 OOD 工况失败，则反驳的是其普适性，而不是论文已展示的域内结果。

## § 11 — 最强反例设计

最强反例不是再换一个更大的网络，而是构造一个**端口逆映射不可辨识**的动态元件。令元件带有隐藏的限幅/迟滞状态，使两个不同电压 \(V_a\neq V_b\) 在不同历史下产生相同的 \((I_{\mathrm{out}},\chi_{\mathrm{out}})\)。由于论文 decoder 的确定性映射要求 \(V_{de}=\psi_{de}(I_{\mathrm{out}},\chi_{\mathrm{out}})\)，它不可能同时准确重构 \(V_a\) 和 \(V_b\)；于是 \(I'\)、\(Y'V\) 以及训练集平均 FA 至少在一个分支上是错误的。[pdf:E04]（PDF 物理页 4，Fig. 2, Eq. (19)–(20)）

具体实验可在 39-bus 的 NN 发电机中加入电流限幅与带记忆的 controller deadband：训练集只覆盖未限幅区，测试时用严重故障将轨迹推入限幅/迟滞区，并构造多次进入、退出该区域的拓扑事件。逐点估计真实端口差分导数，与 decoder FA 和 \((Y-Y')^{-1}(\Phi'-Y')\) 的谱半径对比；同时测无 FA、静态平均 FA、在线局部 FA 三者的收敛率。如果静态 FA 在可重复工况下把谱半径推回 1 以上并导致振荡，而在线局部 FA 恢复收敛，就得到一个针对机制的替代解释：原结果依赖训练域内端口近似单值和局部线性，而不是 decoder 对任意 NN 结构都普适。[pdf:E03]（PDF 物理页 3，Eq. (13)）[pdf:E04]（PDF 物理页 4，Eq. (17)）

这个反例不会否认 Table II 的已观察结果；它会直接推翻更强的“结构无关、普遍适用”解释，因为失败来自 decoder 所需逆映射不存在，而不是训练不够久或硬件不够快。

## § 12 — Follow-up Research Idea

**领域判断。** 对电力系统时域仿真，这类工作要获得高影响，通常需要同时给出可信的数值稳定性依据、跨规模和真实系统验证、与求解成本相称的工程实现，以及可复现的失败边界。本文已经覆盖谱半径分析、大系统和实际电网模型，但尚未把学习端口的不确定性与收敛保证闭合。以下方向仅是基于本文证据提出的候选想法；本次未做外部相关工作检索，因此不声称 novelty。

**候选想法：从“单一平均 FA”改成“带不确定性边界的可验证动态端口契约”。** 不再要求 decoder 输出一个全局固定导纳，而是在线维护 NN 端口在当前 trust region 内的导数集合或 sector bound；求解器只在该集合能证明迭代收缩时接受预加导纳和 SOR 因子，一旦边界失效就缩小 trust region、重新批量探测或触发明确的非认证状态。

**（a）驱动需求。** 当前方法需要平均 FA 跨工况有效，但论文没有测 OOD、限幅、迟滞和模型漂移；实际电网恰恰会经历这些局部导数突变。需求不是再提高平均速度，而是在黑箱端口离开训练域时知道“何时仍可安全迭代、何时保证已经失效”。

**（b）潜在研究价值。** 如果能把端口不确定性集合转化为 \(\rho(F')<1\) 的可计算充分条件，就会把经验加速器升级为带失效检测的数值接口；它既服务 NN dynamics，也可能服务任何无法暴露完整方程、但允许端口查询的 proprietary component model。

**（c）可借鉴工具。** 可借鉴 robust control 的 small-gain/sector bound、passivity 与 integral quadratic constraint（IQC）思想，用 set-membership 或 interval bound 表示局部端口 Jacobian；再利用论文已有的批量扰动推理和 \(2\times2\) 母线子块，把在线边界更新限制在注入元件局部。[pdf:E06]（PDF 物理页 6，Eq. (27)–(31)）若未来面向 FPGA，可把局部扰动、区间更新和每母线因子计算并行化，但本文没有提供 FPGA 资源或时序依据，因此这里只能作为实现候选。

**（d）第一个证伪实验。** 在 IEEE 39-bus 中使用第 11 节的限幅/迟滞 NN 元件，训练只覆盖正常区，测试跨越未见区域。若所给 uncertainty bound 在静态 FA 已经发散时仍宣称收缩，或为了保持认证把迭代放慢到不再优于普通稳健求解器，这个方向的核心价值即被证伪。

**（e）与本文的实质区别。** 本文学习一个平均 FA，并用点估计导数选择 DT-SOR；候选方法把“端口模型是否仍可信”变成求解器运行时的一等状态，优化目标从平均迭代次数变为“在明确不确定性范围内保持可验证收敛，并能在保证失效时发出信号”。这改变了问题定义，而不是给现有 decoder 再叠加一个网络层。
