# 数据中心交流与直流配电：把效率、停电和故障损伤放进同一本账

Yiming Chen、Santiago Grijalva、Lukas Graber、Younes Seyedi；*Techno-Economical Assessment of AC and DC Power Distribution Architectures for Data Centers*；2022 North American Power Symposium (NAPS)；DOI：10.1109/NAPS56150.2022.10012148；Zotero：J6TWXZQG。[pdf:E01]

> 证据说明：`[pdf:E..]` 对应源PDF物理页与Eq./Fig./Table定位。全文6页，包含参考文献，无附录。技术结论来自本文设定下的数值评估。

## §1 研究问题与重要性

数据中心选择配电架构时，效率最高的方案未必总成本最低：它可能要更昂贵的变换器，也可能有不同的供电中断概率与故障损伤。本文研究如何在同一成本框架下比较低压交流LVAC、低压直流LVDC、中压交流MVAC及中压直流MVDC，并将新型宽禁带器件WBG的影响单列出来。评价跨越十年，统一计入设备采购、电费、失负荷成本和设备损伤成本。物理页1引言。[pdf:E01]

最重要的工程变化是“把较高电压送得更靠近负荷”和“减少电能转换次数”。前者减少大电流低压线路所需的铜，后者减少变换损耗；但中压直流增加DC/DC设备与直流保护的要求。本文试图让这些方向相反的收益和代价在同一尺度上比较。页1–2 Fig.1及页5讨论。[pdf:E01][pdf:E02][pdf:E05]

## §2 前人工作与不足

本文列出的近邻包括Shrestha等2018年的AC与380 V DC效率/可靠性分析、LBNL的DC配电节能报告、Nordin的中压数据中心配电方案，以及Samanta等基于SiC的中压到服务器供电实验。它们分别支持直流少转换、中压少布线及高压器件实现的可行性。作者认为既有讨论往往分开评价效率和可靠性，尚缺把技术表现统一映射成经济结果的框架。页1–2、6参考文献。[pdf:E01][pdf:E02][pdf:E06]

MVDC先前较少进入实际比较，有两个明确原因：直流故障难以快速开断，高功率DC/DC成本又高。作者把快速混合直流断路器和GaN器件进展视为重新评估MVDC的条件，而非把DC的优势视为无条件成立。页2及页4。[pdf:E02][pdf:E04] 因此本文的贡献是评估边界和成本归因方式；元器件可靠性与价格仍来自外部资料或工程假设。

## §3 重建作者的思考路径

从供电路径看，交流进入数据中心后最终要转为服务器使用的直流。少一次转换，既少一个损耗环节，也可能少一个故障点；把同功率用更高电压传送，又能减小线路电流。但少设备与更高电压并不能单独决定成本：中压DC/DC和断路器会更贵，故障后的供电恢复还取决于备份拓扑。页1–2、5提供这些前置关系。[pdf:E01][pdf:E02][pdf:E05]

合理的下一步便是先固定负荷规模和冗余等级，再枚举故障，看还能送多少电；最后将供不上电的损失、元件损伤与正常运行电费相加。这样可以回答“为什么贵或便宜”，而不仅得到一个效率排行榜。这是对作者路线的重建，实际框架见页2–3。[pdf:E02][pdf:E03]

## §4 核心 Intuition

让每种配电架构给相同的IT负荷提供服务，再把正常运行和故障状态都换算成钱，就能比较它们各自在什么环节获益。直流通过减少转换级数节能，中压通过减少低压大电流布线节约投资；快断路器和WBG变换器决定这些收益能否覆盖额外设备代价。页2–6。[pdf:E02][pdf:E04][pdf:E05][pdf:E06]

## §5 具体方法与完整 Pipeline

1. **定义一致的设施。** 算例为16 MW、四个服务器房间，每个房间400个10 kW机架，采用3N/2冗余。低压方案按一个房间建模，为216节点、258支路；中压方案包含四房间，为345节点、428支路。比较时应把局部模型成本折算到同一设施规模。物理页3–4。[pdf:E03][pdf:E04]
2. **画供电路径。** LVAC经工频降压、双变换UPS、PDU降压后到PSU；LVDC使用380 V母线；MVAC把中压电源送近房间后降压；MVDC在10 kV直流配电后通过DC/DC得到380 V。Table VI进一步把服务器PSU计入总效率。页2 Fig.1、页4 Fig.3–5、页6 Table VI。[pdf:E02][pdf:E04][pdf:E06]
3. **配置备份与转供。** 低压采用多台较小UPS，中压采用更大UPS；自动转换开关ATS在故障后改变支路连接。网络故障通过开断支路表达，电源故障通过将最大出力置零表达。上游故障视为永久，UPS电池只支撑切换时段。页2–4。[pdf:E02][pdf:E03][pdf:E04]
4. **遍历双故障并求最佳供电。** 所谓N−2是在系统中同时失去两个部件。本文遍历两项独立故障，对每种场景求故障后最优潮流OPF，即在网络和容量约束下选择成本最低的供电/失负荷方案，再按故障概率加权。单故障由冗余覆盖，更高阶故障因作者认为概率很低而忽略。页2 Eq.(1)–(6)。[pdf:E02]
5. **建立成本和器件表。** Table I是网上供应商报价的平均假定值，线路按100英尺铜导体计；Table II来自文献的故障率与固有不可用率。设备损伤采用经验权重，GaN方案降低DC/DC采购成本并提高该级效率。页3–5。[pdf:E03][pdf:E04][pdf:E05]
6. **输出分项账本。** 以传统LVAC为基线，分别比较投资、失负荷、损伤、电费及十年总成本，最后考察快速DC断路器和WBG变换器对排名的作用。页5–6 Table III–VII、Fig.6–7。[pdf:E05][pdf:E06]

这是一套概率网络与经济评估流程。它没有开关级时间推进、PWM事件处理、EMT求解步长、定点格式、FPGA映射或硬件实时平台；断路器动作速度通过损伤系数进入经济模型。读者若关心故障最初几微秒的电流和器件应力，需要在这个框架之前提供相应物理数据。页2–5方法与设定。[pdf:E02][pdf:E03][pdf:E04][pdf:E05]

## §6 核心数学推导

页2 Eq.(1)的思想是对每个双故障场景求供电成本与失负荷惩罚，再加权：

\[
\min f=\sum_{c_i,c_j\in\mathcal C,\ c_i\ne c_j}
\pi_{c_i}\pi_{c_j}\left(\sum_{n\in\mathcal N}c_{gn}P_{Gn}^{c_i,c_j}+VOLL\,L^{c_i,c_j}\right).
\]

故障概率(pi)相乘采用两故障独立假设；(c_{gn})是发电单位成本，(P_{Gn})是节点出力，(L)是该故障下的失负荷，VOLL是单位未供电价值。网络潮流方程和出力、需求、线路容量上下界决定哪些供电安排可行。这个优化的直觉是：灾后先用可行的最便宜方式继续供电，实在送不出的负荷才计入高额惩罚。原公式的失负荷正号定义及故障对是否去重，需要实现者从程序中明确，不能凭公式排版自行默许。页2 Eq.(1)–(6)。[pdf:E02]

成本模型在页3 Eq.(7)–(11)。采购成本是逐设备价格相加；失负荷成本是逐时段、逐双故障场景的概率加权损失；设备损伤成本是“损伤严重程度的期望×设备价格”。其中严重程度再由故障频率、断路器权重与故障对设备的影响权重组成。这个乘法把保护速度连接到钱，但它没有从故障电流积分或结温推出损伤比例，因此是经济代理模型。[pdf:E03]

运行电费为

\[
C_{OP}=\sum_{t\in\mathcal T} c_U(1+k_{cl})\frac{P^{load}}{\eta}.
\]

(c_U)为电价，(k_{cl})为冷却功耗比例，(eta)是配电效率；若时段并非单位小时，实现中还需乘对应时长。功率从负荷端向上游倒推，所以用除效率而非乘效率。页3 Eq.(11)。[pdf:E03]

页6 Table VI使用逐级效率乘积。传统AC为(0.98\times0.94\times0.96\times0.98\times0.90\approx0.7800)；LVDC为(0.98\times0.94\times0.92\approx0.8475)。这直接解释表中78.00%与84.75%的来源，也说明所报优势依赖PSU效率在AC/DC方案间分别取90%和92%的设定。6.75是效率百分点之差；相对提升需另按基线计算。[pdf:E06]

## §7 实验设计与结论

**哪种架构投资较低？→同设施和冗余的设备账单→WBG-MVDC最低。** Table III列传统AC、LVDC、MVAC、MVDC、WBG-MVDC投资依次为18.3632、15.0784、14.4747、14.8721、13.5921百万美元。去掉WBG假设后，中压交流比中压直流更省投资；DC/DC价格足以改变排名。页5。[pdf:E05]

**减少转换级数能否减少失负荷代价？→双故障OPF→DC场景较低。** Table IV所列可用率为传统AC 99.999963%、LVDC 99.999990%、MVAC 99.999962%、MVDC 99.999988%；对应失负荷成本分别为0.2513、0.0647、0.2536、0.0782百万美元。所有方案本就因冗余达到很高可用率，所以这一账目的绝对差额远小于电费和投资。页5。[pdf:E05]

**快速保护能否降低经济损伤？→将快断路器权重减半→DC损伤费用下降。** 页5设普通DC断路器(k_{CB}=1)、快断路器为0.5，Fig.7据此显示DC损伤成本降低。该图验证了给定模型对权重变化的响应，实际故障能量与修复费用的因果比例仍需测量支持。页5–6。[pdf:E05][pdf:E06]

**十年总成本谁更低？→叠加四项费用→本文假设下WBG-MVDC最佳。** 平均IT负荷设为8 MW、电价0.075美元/kWh、冷却系数0.6；Table VI给出系统效率78.00%、84.75%、79.59%、83.02%、84.75%，相应电费107.81、99.22、105.65、101.29、99.22百万美元。Table VII报告WBG-MVDC相对传统AC节省14.0853百万美元、11.06%；LVDC节省12.2394百万美元、9.58%。页5–6。[pdf:E05][pdf:E06]

结果的物理含义很清楚：在作者输入中，电费主导十年成本，采购成本决定高效率方案之间的细分排名。它提供了一个可重算的条件结论，而效率、价格、维修权重和相关故障率都应按部署地点重新估计。这里的WBG收益是参数情景评估，论文没有实测一座WBG-MVDC数据中心。[pdf:E04][pdf:E05][pdf:E06]

## §8 Take-aways

**五句话。** 配电比较应把投资和运行电费放在同一时间范围内。[pdf:E01][pdf:E03] 直流的转换级数优势和中压的线路优势来自不同物理原因。[pdf:E02][pdf:E05] 冗余使本文各架构的失负荷成本都较小。[pdf:E05] WBG-MVDC排名第一依赖其更低成本和更高效率的器件假设。[pdf:E04][pdf:E05][pdf:E06] 快断路器的经济收益在本文通过经验损伤权重表达。[pdf:E03][pdf:E05]

**三句话。** 本文建立了统一账本，而非只列效率。[pdf:E01][pdf:E03] 结果中电费和投资占主要份额。[pdf:E05][pdf:E06] 最值得复用的是分项归因，最需重测的是设备输入参数。[pdf:E04][pdf:E05]

**一句话。** 在本文成本与效率设定下，WBG-MVDC以减少转换和布线获得最佳十年经济性。[pdf:E05][pdf:E06]

## §9 最脆弱的假设

对“WBG-MVDC总体最好”这一核心排名，最脆弱的假设是WBG方案能同时兑现所设DC/DC效率和采购价格。作者将GaN DC/DC成本设为80,000美元/MW，传统DC/DC为120,000美元/MW，并把GaN该级效率取为与工频变压器相同的98%；这些是表格情景输入。页4 Table I、页5运行设定、页6 Table VI。[pdf:E04][pdf:E05][pdf:E06]

中压绝缘、磁性件、冷却、并联冗余和维护要求可能使设备级成本不随开关芯片成本同比下降。本文自己的对照已经显示：传统器件MVDC效率低于LVDC、投资高于MVAC。故这一假设一旦失效，会直接改变最优架构而非只微调百分比。[pdf:E05][pdf:E06]

## §10 最小复现实验

一周内可以重现“技术输入怎样决定经济排名”，无需先复刻完整故障网络。按Table I、III、VI建立五个架构的设备账本和逐级效率乘积，按同一十年用电量计算运行成本，再用Table IV–V的报告值作为故障费用输入，复算Table VII。所有输入均来自页4–6。[pdf:E04][pdf:E05][pdf:E06]

随后只扫描WBG DC/DC的价格与效率，输出其相对LVDC和MVAC的成本交叉线；再将固定效率替换为同一组轻载—额定效率曲线并使用相同负荷时序。支持原判断的结果是，使用独立器件数据后WBG-MVDC仍在合理负荷范围内占优；反驳结果是，其优势只出现在原文特定固定效率点。这个实验直接检验排名机制，同时保持可追溯的比较边界。

## §11 最强反例设计

给五种架构输入同一个高效现代AC基线和具有实际负荷率曲线的DC/DC，保持机架PSU技术水平一致，再加入空间相关的共因故障：例如一段共享母线或同一冷却区域故障同时影响多个电源模块。原文使用固定逐级效率及独立双故障概率，且只计采购、不计安装与建设，正好留下这组可检验条件。页2、4–6。[pdf:E02][pdf:E04][pdf:E05][pdf:E06]

最有力的反例会出现“DC路径单个元件更少，但共享故障域使单位业务的停机损失更高”，同时更高的AC变换效率缩小电费优势。如果总成本排名反转，就说明本文架构结论依赖部件参数和故障域，而不是电流类型本身。比较中应预先固定负荷服务量和故障暴露，防止只给某种架构加入不利条件。

## §12 Follow-up Research Bet

**主押注：将可迁移计算任务作为跨电气故障域输送服务的资源，联合设计配电拓扑与任务放置。** 新问题是：一部分电气冗余能否被“业务在另一供电域继续运行”的能力替代，并在相同任务完成量下得到更低设施成本？它改变评价对象、系统边界和可控变量：从固定节点的MW供电，转为具有期限和通信依赖的计算任务。

因果链是：任务放置决定哪个电源域承受多少负荷；可迁移任务在不同房间预留执行空间；电气故障后，剩余电网容量与剩余计算容量共同决定能够完成的工作。优化对象因此由单纯潮流扩展为“电气网络×任务依赖图”的联合流。改变任务放置会改变哪些故障组合真正造成服务损失，进而改变所需UPS容量和配电拓扑。这种能力不能由给现有OPF附加一个停电惩罚实现，因为负荷节点本身成为可设计对象。

论文特异依据是页2 OPF把负荷绑定在节点、通过ATS改连接，以及页3四房间共享备份的3N/2结构；页5–6结果又显示高电气冗余下失负荷费用很小、投资和电费主导，这意味着继续添加同类冗余可能不如改变服务可达性有研究价值。[pdf:E02][pdf:E03][pdf:E05][pdf:E06] 同时必须纳入原文把UPS电池仅用于转供时段、忽略PSU故障的边界，避免把未覆盖的计算层可用性当作已知。[pdf:E04]

最大收益是得到按任务完成量而非按装机MW定义的新配电设计准则；最大风险是训练任务迁移时间、网络带宽和检查点代价让电气故障时的业务替代根本来不及。最小实验用两个房间、一个可迁移任务组和一个不可迁移任务组，固定总计算资源与能源，枚举供电域故障，比较“固定放置＋电气冗余”和“联合放置＋较少电气冗余”的按期完成任务量。若收益只有在增加总服务器容量后出现，便支持额外资源而非联合拓扑机制的解释。

与本文及其引用的AC/DC可靠性评估相比，问题从供电不中断改为服务按期完成，机制从电源转供改为电能与任务双重路由，表示从电网节点负荷改为任务—电气双图，实验对象从固定16 MW负荷改为带截止期限的业务。最近的跨层计算可靠性、任务迁移与数据中心电力联合规划工作需补读后才能提出新颖性声明；本文只提供机制起点。[pdf:E02][pdf:E03][pdf:E06]

**Wild-card alternative：** 以受控短路试验建立“故障位置—清除时间—实际可修复器件集合”的物理损伤图，重新定义架构经济比较中的设备损伤对象，取代本文对转换器上下游采用固定影响系数的做法。[pdf:E03][pdf:E05]

证据导航：E01物理页1题名、研究目标与架构；E02页2 Fig.1、Eq.(1)–(6)；E03页3 Eq.(7)–(11)、设施与冗余；E04页4 Fig.3–5、Table I–II及假设；E05页5 Table III–V、成本及运行设置；E06页6 Fig.7、Table VI–VII、结论和参考文献。
