# Fault Detection and Isolation in Low-Voltage DC-Bus Microgrid System

作者：Jae-Do Park、Jared Candelaria。[pdf:E01]

出处：IEEE Transactions on Power Delivery，28(2)，779–787。[pdf:E01][pdf:E09]

年份：2013。[pdf:E01]

DOI：10.1109/TPWRD.2013.2243478。[pdf:E01]

Zotero key：KTMEQFWG。

> 证据说明：`[pdf:E..]` 对应源 PDF 物理页与 Eq./Fig./Table 定位。文中的“页”均指 PDF 物理页。文献事实附证据；复现、批评与研究押注是本卡分析。

## §1 — 研究问题与重要性

论文研究低压直流微网的一段母线发生故障时，怎样只切除这段母线，并继续向其余负载供电。直流没有周期性自然过零点，电感又会阻止电流突变；因此“发现故障”和“安全开断”是两个相连但不同的问题。作者把环形供电、区段差动检测、双向固态开关、续流支路及缓冲电路组合成完整方案。其目标和系统边界是设备连接点之间的母线故障（页1摘要、页3 §IV）。[pdf:E01][pdf:E03]

为什么仅限制电流仍不够？源变换器限流后，故障点仍能把公共母线拉低，正常负载失去电压。环网提供另一条供电路线，区段开关则把故障从仍在工作的电网中移走。这个组合把“电源能供多少短路电流”的问题转化成“能否及时判断电流在何处流失、并给已有电感电流安排去路”的问题（页4 §IV-B）。[pdf:E04]

## §2 — 前人工作与不足

作者讨论 Tang 与 Ooi 的 handshake 故障定位隔离方法：先将直流系统去能，再找到故障段并重新送电。这适合把直流网视作交流系统之间传输通道的场景；对于同一母线上挂有多个独立源和负载的微网，全网去能会扩大停电范围。Salomonsson 等的低压直流保护、Salonen 等的实现研究以及 Cuzner 与 Venkataramanan 的保护综述构成另一个背景：过流、电流变化率、欠压和方向保护已有研究，作者聚焦区段分离时的电压电流动态（页2 §III-C、页9参考文献）。[pdf:E02][pdf:E09]

器件选择也有真实代价。IGBT速度快但导通损耗较高，IGCT兼顾较低导通损耗和可关断性；双向潮流要求断路器可双向阻断。熔断器和塑壳断路器的复位与自动控制能力限制了自主恢复。上述比较是论文2013年的技术背景，文中没有给出统一成本或效率试验来量化器件优劣（页3 §III-C）。[pdf:E03]

由此可见，贡献集中在保护系统的组合与动作闭环。差动原理本身已经存在；这里关键的是把“哪一段有电流流失”和“怎样把这一段隔离而其余网络仍可供电”落实到同一个电路中。

## §3 — 重建作者的思考路径

从已有直流电路知识出发，一个没有中间支路的线段两端电流应相等。故障在段内引入额外电流出口，两端读数就不再相等。这个线索使检测不必等待很高的绝对过流。再考虑供电连续性：如果负载只有单一路径，即使正确隔离故障也会断电；因此需要闭环拓扑提供另一条路。这一重建以作者讨论的差动保护和环网背景为依据（页2–3）。[pdf:E02][pdf:E03]

接着遇到第二个障碍：开关断开时，线缆电感的储能不能消失。必须先给它一条封闭的耗能路线，同时限制开关端电压。于是续流支路处理隔离区内的电流，RCD缓冲电路处理关断过程的电压尖峰。这条推理从电流连续性走到具体电路，而不是把快速开关当成整个保护方案（页4–5）。[pdf:E04][pdf:E05]

## §4 — 核心 Intuition

把环形母线分成可单独切除的小段，比较每段两端的电流，找出有电流从中途流失的那一段。切除后让健康网络沿环的另一边供电，让故障段中的电感电流在本地续流支路里衰减。这样，定位、供电路径和关断储能三件事各自有明确的物理承担者（页3–5）。[pdf:E03][pdf:E04][pdf:E05]

## §5 — 具体方法与完整 Pipeline

以源—负载—储能组成的三节点环网为例，故障发生在源与负载之间的A段。正常时两端固态开关闭合，段内两端电流相等；源和储能经环网供电。一个区段配置主控制器及两端从控制器，从控制器采样并执行主控制器的动作命令（页3 Fig.3–4）。[pdf:E03]

1. **读取区段端口电流。** 使用一致的电流正方向得到输入、输出读数，主控制器计算差值。差值越过阈值后宣布段内故障（页3 Eq.3）。[pdf:E03]
2. **切断两端连接。** 双向固态开关将该段与健康网络隔离，二极管续流支路为段内剩余电流建立回路；电阻耗散电感储能（页4 Fig.5）。[pdf:E04]
3. **控制开关电压。** 充放电型RCD缓冲器在关断时吸收储能，在重新闭合时经电阻放电。作者选择这一类型，也考虑了双向电流使另一类缓冲器实现困难的问题（页5 Fig.6）。[pdf:E05]
4. **恢复负载电压。** 其余环网路径维持源与负载连接，隔离后负载电压恢复。完整自动重合闸算法是作者提出的后续需求（页4、页7 Fig.9）。[pdf:E04][pdf:E07]

仿真使用OrCAD/PSpice。实物用TI TMS320F28335 DSP控制器，电流通过ADC直接输入，采样在100 μs中断服务程序中完成，实验采用20%阈值；论文没有交代这一百分比的完整归一化定义。较大网络的数字通信是讨论项，试验台使用直接模拟采样。因此，端点同步通信延迟尚未包含在这个实物闭环中（页1摘要、页7 §VI、页8续文）。[pdf:E01][pdf:E07][pdf:E08]

这是一篇物理保护电路与控制实验论文。没有报告FPGA映射、定点格式、硬件资源、EMT求解器执行步长或多速率算法；100 μs是保护采样周期。计算依赖很短：两端采样→差值→判据→驱动，真实时延还包括传感器、ADC和开关动作（页7 §VI）。[pdf:E07]

## §6 — 核心数学推导

差动判断直接来自区段电流守恒。原文Eq.(3)写为

\[
i_{\mathrm{diff}}=i_{\mathrm{in}}-i_{\mathrm{out}}.
\]

两端采用相同流向约定时，正常传输的公共电流相减消去；段内分流留下差值。它解释了为何绝对馈电能力较弱时仍可以检测，但实际灵敏度仍由阈值、误差和同步决定（页3 Eq.3及相邻正文）。[pdf:E03]

原文的隔离后故障电流为

\[
i_{\mathrm{fault}}(t)=\frac{V_s}{R_{eq}}e^{-R_{fw}t/L_{fw}}.
\]

这里续流回路的电阻、电感分别为\(R_{fw},L_{fw}\)（页4 Eq.4）。其形状来自无源RL回路的\(L\,di/dt+Ri=0\)：电感越大，已有电流消失越慢；电阻越大，衰减越快。一般复现应以关断瞬间实测电流作初值，原文前因子对应其简化工况。[pdf:E04]

缓冲电容计算值得逐式阅读。原文给出

\[
W_L=\tfrac12L_lI_o^2,\qquad
W_C=\tfrac12C_sV_{max}^2,
\qquad C_s=\frac{L_lI_o^2}{2V_{max}^2}.
\]

三式分别是页5 Eq.(5)、(6)、(7)，\(V_{max}\)在正文定义为超过直流电压的允许过冲。[pdf:E05] **本卡的代数检查：**如果直接令前两式的能量相等，会得到\(C_s=L_lI_o^2/V_{max}^2\)，与印出的Eq.(7)相差一倍。页面没有给出解释该因子的能量分摊推导，工程选型应先重建实际充电终值、支路分流和每个电容吸收的能量。

Eq.(8)还给出重合闸间隔与缓冲电阻的关系；其物理目的，是下一次开断前释放电容中的储能（页5）。[pdf:E05] 对具体复现，更直接的检查是从\(v_C(t)=v_C(0)e^{-t/(R_sC_s)}\)计算剩余能量随时间的平方衰减，再按允许剩余能量选电阻。这是本卡补充的RC电路推导，避免把含义不完整的百分比条件直接变成器件额定值。

## §7 — 实验设计与结论

**能否只切故障段？** 仿真以三节点系统、240 V双极母线、200 m区段及区段中点故障为设置，假定电源为刚性源，并假设检测及开关动作在250 μs内完成。Fig.8–9对比有无保护：隔离后故障电流消失、负载电压恢复。健康C段的两端电流在A段故障暂态中仍一致，支持理想测量条件下的区段选择性（页5 §V，页6 Fig.7–8，页7 Fig.9、11）。[pdf:E05][pdf:E06][pdf:E07]

**开关能否承受分断？** Fig.10比较加缓冲器前后的开关电压，缓冲器显著压制关断尖峰；这个实验直接支撑“快速切除必须与储能路径同时设计”的机制（页7 Fig.10）。[pdf:E07]

**低馈电能力下能否工作？** 实物采用20 V电源、12.5 Ω负载，用电感和电容模拟线缆，双向断路器由IGBT构成。实验显示电源短时可馈入约40 A峰值，随后每路受其3 A额定电流限制。故障段被切除，故障电流约100 μs内衰减至零，负载电压恢复，缓冲器改善IGBT电压过冲（页7–8 §VI、Fig.14–16）。[pdf:E07][pdf:E08]

这里约100 μs描述故障电流衰减，250 μs是仿真假定的检测与动作时间，100 μs采样周期是控制器设置，三者不能相互替代。作者也解释了实物电源限流使实验波形与刚性源仿真不同。验证对象是低压台架线对地故障；双极线间故障的电流路径由电路分析给出（页4 Fig.5，页5、页7–8）。[pdf:E04][pdf:E05][pdf:E07][pdf:E08]

## §8 — Take-aways

**五句话。** 环网提供故障后的替代供电路径。区段差动把定位依据从大幅过流转为两端电流不平衡。双向开关负责切除，续流回路负责让已有电流消失。RCD缓冲器决定关断电压能否被器件承受。低压台架给出了端到端可行性，而大网络通信、重合闸和损耗仍是展开方向（页3–5、页7–9）。[pdf:E03][pdf:E04][pdf:E05][pdf:E07][pdf:E08][pdf:E09]

**三句话。** 选择性保护同时依赖网络拓扑和区段测量。动作后的储能去路必须进入电路设计。最值得复用的是“定位—隔离—电流衰减—供电恢复”的完整因果链（页3–8）。[pdf:E03][pdf:E04][pdf:E05][pdf:E06][pdf:E07][pdf:E08]

**一句话。** 把故障留在可控的小回路内，让健康电网沿另一条路径继续供电，是本篇的核心能力。[pdf:E03][pdf:E04]

## §9 — 最脆弱的假设

最关键的假设是：**同一区段两端电流差，能在所需动作时间内可靠地区分段内故障与健康暂态。** 环网能绕行、开关能切断，都以正确选择故障段为前提。真实系统中传感器增益误差和采样错位会把公共暂态变成差流；分布电容电流还会使两端瞬时电流自然不同。

论文用健康C段仿真证明理想端口电流一致，用直接模拟采样台架展示了故障识别。较大网络的数字通信仅在正文讨论，未给出时钟偏差、传感器误差及高阻故障灵敏度的联合试验（页7 Fig.11、§VI，页8续文）。[pdf:E07][pdf:E08] 因而最需要考察的是差流的可分离性，而不是单独再证明IGBT可以迅速关断。

## §10 — 最小复现实验

一周内可先做三节点环网的离线开关电路复现，采用原文源—负载—储能与续流拓扑，分别实现理想刚性源及有限电流源。把区段电流、负载电压、开关电压和续流电流同时保存；按原文动作时间和台架采样周期分别建立案例（参数依据页5、页7）。[pdf:E05][pdf:E07]

最少设置正常负载变化、段内接地故障、相邻段故障三个场景，并扫描两端采样错位和测量增益误差。通过标准是：同一组差动判据正确定位段内故障，健康段不误切，隔离后负载恢复且电感电流有闭合衰减路径。若只有理想同时采样才能满足选择性，核心方案的通信要求就被明确定位出来。缓冲器先用能量守恒选值，再对照原文Eq.(7)，以实际开关电压识别因子差异的影响。[pdf:E05]

## §11 — 最强反例设计

构造一个健康区段承受快速负载换流、而另一区段同时发生较小接地漏流的环网。给健康区段两端采样加入可实现的时间偏差，使健康段的表观差流大于故障段真实差流。若任何能检出后者的统一阈值都会误切前者，便直接挑战“弱馈电下仍能可靠选择故障区段”的应用范围。

这个反例沿用原文最有利的环网和固态开关，只改变分布式测量的真实条件；由此可将失败归因于检测信息，而非开关慢或电源太弱。它对应作者尚待考虑的大尺度数字通信，以及目前直接模拟采样的实验条件（页7–8）。[pdf:E07][pdf:E08]

## §12 — Follow-up Research Bet

**主idea：把环网区段的电感储能回收到健康母线，形成故障期间的脉冲供电拓扑。** 新问题是：故障段被隔离时，原本在续流电阻中耗散的储能，能否通过磁耦合端口转移给健康负载，使分段隔离同时成为一次短时供能过程？新的能力是将故障清除中的储能转移直接参与负载电压支撑。

核心机制是把原文电阻续流路径改成具有隔离输出的磁性转移路径：开断后电感电流进入耦合绕组，磁通变化在健康侧感应电压，经整流送入支撑电容。设计变量变为区段电感、耦合系数、匝比、健康侧储能位置及可用回路拓扑；问题目标与物理拓扑同时改变。论文依据包括Fig.5的局部续流路径、Eq.(5)明确的电感储能，以及Fig.9、15中隔离后的电压恢复过程；作者末尾提出的故障穿越能力也为此提供了具体需求（页4–5、页7–9）。[pdf:E04][pdf:E05][pdf:E07][pdf:E08][pdf:E09]

最大收益是得到一种“故障隔离与短时供电共用磁性元件”的配电结构。最大科学风险是可回收储能相对负载缺口太小，或健康侧反射电压延长故障电流衰减，最终抵消供电收益。

最小区分实验采用同样的预故障功率、线电感和总电容量，对比电阻耗散、磁耦合转移、以及等容量健康侧电容三组。测量转移能量、负载缺供能量和故障电流衰减。若只有增加电容量能解释电压改善，磁耦合机制就被否定；若能量积分显示故障段储能流入健康侧，且等容量对照不能重现收益，才支持新能力。

与本文的区别是：研究对象由隔离后的电流消散转为跨区段能量输运，核心机制由电阻耗散转为磁耦合，状态表示需要同时描述故障侧磁链和健康侧储能，实验对象由被切除线段扩展为健康供电路径。对最接近的再生式直流断路器、能量回馈缓冲器和多端口磁耦合保护拓扑，需要补读全文后判定新颖性；当前证据只支持这个研究押注的物理出发点。

**Wild-card alternative：**把环网的两条冗余路径作为可独立激励的电磁传播通道，用端口响应反演线缆分布参数与隐藏接点位置，转向“可计算的配电拓扑识别”这一不同任务。

证据导航： [E01 页1：标题、摘要与引言](_evidence/E01-p001-full-page.png)；[E02 页2：故障与既有保护](_evidence/E02-p002-full-page.png)；[E03 页3：Fig.3–4、Eq.3](_evidence/E03-p003-full-page.png)；[E04 页4：Fig.5、Eq.4](_evidence/E04-p004-full-page.png)；[E05 页5：Eq.5–8与仿真设置](_evidence/E05-p005-full-page.png)；[E06 页6：Fig.7–8、Table I](_evidence/E06-p006-full-page.png)；[E07 页7：Fig.9–12与台架](_evidence/E07-p007-full-page.png)；[E08 页8：Fig.13–16与实验结论](_evidence/E08-p008-full-page.png)；[E09 页9：后续问题及参考文献](_evidence/E09-p009-full-page.png)。
