# 低压直流微网的故障通路与保护配合：Protection of Low-Voltage DC Microgrids

作者：Daniel Salomonsson、Lennart Söder、Ambra Sannino。[pdf:E01]
出处：IEEE Transactions on Power Delivery，24(3)，1045–1053。[pdf:E01]
年份：2009。
DOI：10.1109/TPWRD.2009.2016622。
Zotero key：KZFHKZP7。

> 证据说明：`[pdf:E..]` 对应源PDF物理页与Eq./Fig./Table定位。全文9页，末页为参考文献续页及作者简介。分析与实验提案属于阅读判断。

## §1 — 研究问题与重要性

低压直流微网把电池、双向电压源变流器和敏感电子负荷接到同一母线上，故障时三个对象的反应并不相同：电池持续供给短路电流，直流电容先快速放电，电网随后还可能通过变流器的反并联二极管继续馈入故障。本文问的是如何为这种系统配置实际可用的保护器件、测量与接地，并使馈线故障尽量只切除故障馈线。（物理页1摘要与引言、页4–5故障分析）[pdf:E01][pdf:E04][pdf:E05]

研究的重要性在于设备保护与供电连续性存在竞争。变流器需要极快动作，健康负荷希望母线不断电；若只让所有源端保护尽快跳闸，故障电流会减少，微网也可能整体失去供电。论文因此将器件承受能力、故障位置和上下级选择性放在同一分析中。（页5 V-A、页7 V-C）[pdf:E05][pdf:E07]

## §2 — 前人工作与不足

已有电站辅助直流和牵引直流保护提供了熔断器、机械断路器及接地经验，但作者指出这些系统常采用有电流限制能力的整流器；本文研究的双向VSC接口会在直流母线塌陷后退化为经二极管供电的通路，因此源端保护条件不同。（页1引言）[pdf:E01]

文中点名Sutherland 1999年的直流短路分析、Feng等2000年的模块阻抗故障检测，以及Baran与Mahajan 2007年和Tang与Ooi 2007年的多端直流保护工作。作者的差异是把低压直流微网里的实际保护器件、接地方式和系统动态连在一起。这里对先前工作的覆盖依据本文引言及参考文献，而不是对这些论文的独立结论。（页1、页8参考文献[8]–[11]）[pdf:E01][pdf:E08]

设备选型不能照搬交流铭牌。正文讨论了直流时间常数对熔断过程的影响、机械断路器串联极数与接地的关系，以及半导体开关动作快但正常损耗较高的代价。其原因来自直流灭弧和回路储能，不是仅把额定电压单位从交流改成直流。（页3–4 III-B）[pdf:E03][pdf:E04]

## §3 — 重建作者的思考路径

先把微网拆成电源、储能、负荷和连接线路，再问每一种故障从哪里获得电流。电池可近似看成带内阻、电感的电压源；直流电容提供幅值高而时间短的放电；双向变流器的关断命令无法消除反并联二极管通路。故障源的这种差异自然导向不同的保护器件与动作时限。（页2建模、页4–5故障分析）[pdf:E02][pdf:E04][pdf:E05]

然后把故障从母线移到馈线末端，线路阻抗会改变电流上升速度、幅值和母线电压下降。保护选择性就有机会利用这些差异；再把故障移到馈线起点，差异缩小，局部测量会出现不可区分区域。这个思路先寻找物理可分性，再设置门槛和延时。（页7 Fig.9及F5讨论；本节为思路重建）[pdf:E07]

## §4 — 核心 Intuition

同一个直流故障对电池、变流器和负荷造成的危险不同，保护必须按故障供能通路分工。源端电流与母线电压一起看，比只看电流更容易区分母线故障和远端馈线故障。接地方式则决定对地故障会成为明显的大电流事件，还是几乎不影响总线电压的小泄漏事件。（页3、页5、页7）[pdf:E03][pdf:E05][pdf:E07]

## §5 — 具体方法与完整 Pipeline

1. **建立物理模型。** Fig.2包含三相两电平VSC、分裂直流电容、电池支路、两条馈线与带输入滤波器的恒功率负荷。保护位置P1–P8对应变流器、电池和两条馈线的两极。Table I给出直流基准400 V、变流器320 kVA、每个负荷160 kW及线路、电池、滤波参数。（物理页2 III节、页3 Fig.2/Table I）[pdf:E02][pdf:E03]
2. **选接地并定义故障。** 比较中点接地TN-S与经阻抗接地的IT系统；案例选TN-S。故障F1是母线极间，F2是母线对地，F3是馈线极间，F4是馈线对地；后续F5放到馈线保护下游紧邻位置。（页3 Fig.3、页4 IV-A、页7 V-C）[pdf:E03][pdf:E04][pdf:E07]
3. **按源端承受能力配置保护。** 电池采用可受控连接/断开的断路器；变流器需用足够快的器件限制二极管电流，案例采用超快混合直流断路器模型；馈线使用熔断器或MCCB并分析配合。（页5–6 V-A/B）[pdf:E05][pdf:E06]
4. **选择测量量。** 电池过流与直流欠压用于电池保护；变流器电流导数和直流欠压用于快速源端保护；对地电流用于发现高阻接地故障。每类量对应不同物理来源。（页5 Eq.3及保护设定、页6–7接地与配合讨论）[pdf:E05][pdf:E06][pdf:E07]
5. **进行故障仿真和配合比较。** 在PSCAD/EMTDC中比较母线、馈线、接地故障及不同清除时间；进一步检查源保护作为馈线后备时能否区分位置。（页1研究范围、页6–7 Fig.4–9）[pdf:E01][pdf:E06][pdf:E07]

案例明确采用理想保护系统：不计计算/通信导致的检测延迟，不模拟电弧形成和影响。文中没有FPGA映射、数字位宽、实时步长或硬件资源报告。器件承受数据与商业设备表属于选型依据，Fig.4–9是系统仿真结果。（页5 V节；页3 Table II）[pdf:E03][pdf:E05]

## §6 — 核心数学推导

电池故障电流来自串联R-L支路的阶跃响应。原文Eq.1为
\[
i_{batt}(t)=\frac{u_{batt}}{R_{batt}+R_{LB}}\left(1-e^{-t/\tau_{batt}}\right),
\qquad
\tau_{batt}=\frac{L_{batt}+L_{LB}}{R_{batt}+R_{LB}}.
\]
\(R_{batt},L_{batt}\)是电池内阻抗，\(R_{LB},L_{LB}\)是电池电缆阻抗。电感先限制上升速度，电阻决定最终幅值。这个式子解释为什么电池电流幅值适合检测，而导数未必与负荷阶跃充分分离。（物理页4 Eq.1、页5 V-A）[pdf:E04][pdf:E05]

分裂直流电容在极间故障时形成快速放电通路。Eq.2为
\[
i_C(t)=\frac{u_{dc}}{2R_C}e^{-t/\tau_C},\qquad \tau_C=R_CC_C.
\]
两侧电容的串联等效与两侧串联电阻共同给出这个时间常数；作者忽略电容寄生电感。电流一开始最大，然后迅速衰减，因而某个稍晚时刻的电流大小不足以描述故障初始严重程度。（页4 Eq.2、页5页首）[pdf:E04][pdf:E05]

原文Eq.3将检测导数写为
\[
\frac{di_C(t)}{dt}=-\frac{u_{dc}}{R^2C}e^{-t/(RC)}.
\]
它使用了简写的R、C，紧接正文要求检测其绝对值，因为放电电流的导数为负。复现时应明确这两个符号指等效回路参数；不能把Eq.2中的单只 \(R_C,C_C\) 原样代入Eq.3并忽略系数变化。这里保留原文形式，并将参数解释作为需要在实现中统一的步骤。（页5 Eq.3及相邻段落）[pdf:E05]

当母线电压接近零，受控VSC转为经反并联二极管的整流馈入，后续故障电流由交流滤波阻抗主导。这个阶段切换说明短路过程需要至少区分电容释放与电网持续馈入，单一指数放电式只描述其中一段。（页5 V-A）[pdf:E05]

## §7 — 实验设计与结论

**问题：源端器件来得及被保护吗？→ 实验：** 母线F1故障。计算得到电池故障电流34 p.u.、时间常数2.96 ms；电容初始短路电流125 p.u.、时间常数0.112 ms。电池保护设27 p.u.与0.4 p.u.欠压、动作20 ms；变流器保护设6.4 p.u./ms与0.4 p.u.欠压，清除时间2 ms。**答案：** 仿真交流侧变流器电流到6 p.u.并在6.5 ms后归零，低于文中采用的二极管7 p.u.限值；更慢开断会超过限值。所有p.u.应沿用Table I定义，不能当作同一安培基准混用。（页3 Table I、页5 V-A、页6 Fig.4）[pdf:E03][pdf:E05][pdf:E06]

**问题：馈线故障会多大程度波及健康负荷？→ 实验：** F3分别在1 ms和5 ms清除。**答案：** 1 ms清除时正文报告变流器电流约2.1 p.u.、母线降至0.8 p.u.且持续少于5 ms；5 ms清除产生更大电压暂态。故障后电池与变流器电流存在相互振荡，作者提出缩短清除时间或降低控制带宽可减轻。（页6 Fig.5–6及正文）[pdf:E06]

**问题：高阻对地故障是否可用常规过流发现？→ 实验：** 对比低阻F4与5.0 kΩ的F4。**答案：** 高阻工况的故障电流很小，总母线电压几乎不变，需要观察源端对地电流，灵敏度受背景泄漏限制。这里单位为kΩ：渲染页的正文清楚印为5.0-kΩ，文本抽取可能漏掉k。（页6末、页7 Fig.7–8）[pdf:E06][pdf:E07]

**问题：源端能否区分母线与馈线故障？→ 实验：** Fig.9比较F1和F3的电池电流、变流器电流及导数、母线电压。**答案：** 电池电流有较明显差异；变流器电流及导数在约1 ms后难区分，母线电压仍提供附加信息。紧靠馈线保护后的F5与母线F1难以区分，因此必须依赖下级先动作；源端变流器保护仍有误先动作风险。（页7 Fig.9、页8开头）[pdf:E07][pdf:E08]

## §8 — Take-aways

**五句话。** 双向VSC微网具有电容、电池和交流馈入三类故障供能。变流器二极管决定了源端保护的快速要求。馈线清除速度同时影响健康负荷电压。接地方式决定对地故障可见程度。电流加电压有助于配合，但馈线起点附近仍存在位置不可区分区域。[pdf:E03][pdf:E05][pdf:E06][pdf:E07]

**三句话。** 先追踪故障电流从哪里来，再选保护器件。用不同测量量识别不同供能阶段。选择性最终受网络阻抗和可观测故障位置制约。[pdf:E04][pdf:E05][pdf:E07]

**一句话。** 本文把低压直流保护从单个断路器选型推进到接地、供能通路与系统选择性的联合设计。[pdf:E01][pdf:E08]

## §9 — 最脆弱的假设

最脆弱的是母线与馈线故障在保护可用时间内留下足够不同的局部电压、电流轨迹。它直接支撑“快速保护变流器”和“让馈线先切除”同时成立。论文自己在F5给出边界：故障靠近馈线保护时，源端看不出它与母线故障的区别。（页7 V-C）[pdf:E07]

线路更短、源内阻改变、并联更多电容或负荷工作点改变都会压缩差异；加入实际测量滤波与检测延迟，还会损失最有判别力的初始瞬态。当前案例的理想检测假设让这个问题更集中地落在物理可分性上。（页5 V节）[pdf:E05]

## §10 — 最小复现实验

用Table I重建电池R-L、分裂电容、VSC二极管通路和两馈线模型。第一阶段先锁定控制器，只复现F1与F3的故障电流和母线电压；第二阶段加入本文的源端检测与馈线清除时限。记录同一源端在两类故障下的电流、导数、电压，以及健康负荷电压最低值和停电情况。[pdf:E03][pdf:E05][pdf:E07]

一周内最重要的验收不是完全复刻每条波形，而是重现三项关系：电容快放电与电池慢上升并存；延长馈线清除时间增加健康母线扰动；故障点靠近母线后F1/F3轨迹趋近。若电流导数始终能分离两类故障，需要先检查模型是否保留了作者的电容、二极管和线路参数。

## §11 — 最强反例设计

把馈线故障位置从远端连续移向母线，并调节故障电阻，使其在源端最初一段可用时间内与母线故障产生相同电压和电流轨迹。两类故障要求不同动作：母线故障必须源端快速切除，馈线故障希望下级先处理。如果两类轨迹在传感分辨率内不可分，任何只依赖这些局部量的判据都必须至少牺牲其中一个目标。论文F5已经指出这个机制起点。（页7 V-C）[pdf:E07]

实验需固定二极管电流承受条件，不能通过任意加长源端等待时间获得表面选择性。由此可以画出可配合与不可配合的故障位置区域，直接挑战局部量组合能够普遍解决协调问题的外推。

## §12 — Follow-up Research Bet

**研究押注：让微网端口主动生成可识别的故障响应。** 新问题是：能否通过源端与负荷接口施加事先设计的短暂电压轨迹，让原本从源端不可区分的母线/近端馈线故障产生不同的多端响应？新能力是改变故障可观测性本身，从被动选择门槛转向主动制造可分离的电气过程。

论文特异依据有三处：Eq.1–2显示电池与电容具有不同时间响应；Fig.5–6显示故障清除后两种电源之间会交换振荡电流；Fig.9及F5说明局部故障特征会重合。（页4–7）[pdf:E04][pdf:E05][pdf:E06][pdf:E07] 候选机制是把源端与负荷端的小储能电容及变流器电压作为协同激励端口，形成方向不同的已知短脉冲，再用到达顺序、极性及多端响应重建故障所在分支。可控变量从保护时限扩展到端口激励，状态表示从单点阈值变为多端脉冲响应，数据生成方式由自然故障改为受控实验。

最大收益是使原先F5型不可分问题获得新的物理信息；最大风险是故障导致VSC失去电压控制能力，主动激励在需要时恰好无法建立。本文明确给出的二极管失控馈入阶段必须纳入实验设计，激励端口因此应先从独立储能接口或负荷端小电容实现，而不能假定故障VSC继续理想控压。（页5 V-A）[pdf:E05]

最小实验选择一对在被动源端测量上几乎重合的母线/近端馈线故障，比较无激励、单端激励和双端反向激励，固定注入能量及器件电流上限。成功标准是在盲测电阻与源阻抗变化时仍可由多端响应区分位置；若只因激励使故障电流幅值变大而改善，则支持幅值放大而非空间信息这一替代解释。

与本文及其引用的被动电流/电压、模块阻抗检测思路相比，问题变为可观测性的设计，机制是多端主动激励，表示是端口响应，实验对象是存在不可区分故障对的网络。需补读Feng等2000年模块阻抗检测和Tang与Ooi 2007年故障定位全文，尤其核实是否已有主动激励部分；目前只能将此列为机制候选，而不能声称首创。（页8参考文献[9]、[11]）[pdf:E08]

**Wild-card alternative：** 把故障后电池与变流器相互振荡转化为受设计的短时功率共享模式，研究在馈线隔离期间由负荷输入滤波器储能接力供电的网络能力。

---

### PDF证据导航

- [pdf:E01] 物理页1，标题、摘要、引言与研究范围。![E01](_evidence/E01-p001-full-page.png)
- [pdf:E02] 物理页2，系统组件、负荷与接地背景。![E02](_evidence/E02-p002-full-page.png)
- [pdf:E03] 物理页3，Fig.2–3、Table I–II及接地讨论。![E03](_evidence/E03-p003-full-page.png)
- [pdf:E04] 物理页4，器件、故障类型、Eq.1–2。![E04](_evidence/E04-p004-full-page.png)
- [pdf:E05] 物理页5，Eq.3、理想模型假设与源端保护设定。![E05](_evidence/E05-p005-full-page.png)
- [pdf:E06] 物理页6，Fig.4–6及5.0-kΩ工况说明。![E06](_evidence/E06-p006-full-page.png)
- [pdf:E07] 物理页7，Fig.7–9及F5配合边界。![E07](_evidence/E07-p007-full-page.png)
- [pdf:E08] 物理页8，结论与参考文献。![E08](_evidence/E08-p008-full-page.png)
