# PI-Controlled Variable Time-Step Power System Simulation Using an Adaptive Order Differential Transformation Method

作者：Kaiyang Huang、Yang Liu、Kai Sun、Feng Qiu  
出处：IEEE Transactions on Power Systems, Vol. 39, No. 5, September 2024, pp. 6332–6344 [pdf:E01]  
年份：2024  
DOI：10.1109/TPWRS.2024.3361442  
Zotero key：MRR5H86Z  
证据说明：公式、报告数字和关键事实均直接取自源 PDF，并在本卡引用范围内绑定可定位证据；未引用内容未做全篇转换或认证。

## § 1 — 研究问题与重要性

论文要解决的是一个很具体的数值仿真矛盾：电力系统暂态稳定时域仿真需要足够小的局部误差和可靠的数值稳定性，但固定步长、固定阶数的 Differential Transformation（DT）方法通常依赖经验选参。步长过小会浪费时间，步长过大或阶数不合适又会导致误差放大甚至数值崩溃。作者因此把“下一步用多大步长、用多少阶”从人工预设改为在线反馈与在线优化问题，提出固定阶、PI 控制步长的 VS-DT，以及同时调整步长和阶数的 VSOO-DT [pdf:E01] [pdf:E02]。

**论文原文明确声称：** 时域仿真能给出直接法可能遗漏的详细动态，但大规模 ODE/DAE 模型使传统 RK 或 RK-Newton-Raphson 路线面临计算负担或稳定性问题；SAS/DT 可以把高阶系数递推与在线多项式求值结合起来，为更大步长提供空间 [pdf:E01]。这项工作的工程价值不在于改变电力系统模型本身，而在于减少达到给定误差水平所需的步数和乘法量，使大规模动态安全筛查更快。

**基于证据的推断：** 对 EMT + FPGA 研究而言，这篇论文首先是一篇数值积分控制论文，而不是 EMT 硬件实现论文。它处理的是同步机及控制器的系统级暂态稳定模型；论文没有展示开关器件级 EMT、固定实时步长、FPGA 资源或确定性 WCET。它的直接价值是提供一种可移植的“误差反馈 + 阶数成本”调度思路，不能直接当作 FPGA 实时仿真可行性证据。

## § 2 — 前人工作与不足

**相关文献中的已有结论（仅据本文转述，未独立核验）：** 作者把既有路线分为传统数值积分、并行/HPC、machine learning 和 SAS。SAS 包括 Adomian decomposition、power-series、holomorphic embedding 与 DT；其中既有 DT 工作已经把 ODE/DAE 递推用于电力系统，并在高精度需求下显示出相对部分 RK 方法的速度优势 [pdf:E01] [pdf:E02]。已有 adaptive time-window 工作能按截断误差改变 DT 步长，数值 ODE 文献也已有 PI step-size control 与 Taylor 方法的 variable-step-variable-order 思路 [pdf:E02] [pdf:E12]。

本文认定的缺口不是“没人会变步长”，而是三个缺口叠加。第一，电力系统 DT 的阶数与可用步长通常按案例经验固定，缺少在线选择二者组合的一般办法。第二，只用本步误差的 integral 型步长控制在 stiff 情况下容易造成步长振荡，缺少利用前后误差变化抑制振荡的 proportional 项。第三，即使更高阶允许更大步长，其每步乘法量也更高，所以“阶数越高越快”并不成立；需要比较单位计算成本能够推进的仿真时间，而不是只最大化步长 [pdf:E02] [pdf:E04] [pdf:E05]。

本文相对已有工作的实质变化是：把 DT 截断尾项变成反馈量，以 PI 控制器生成下一步步长；再把阶数选择写成 \(h/C(K)\) 的在线目标，并用低阶、当前阶、高阶三个候选点做启发式切换。作者还用 Dahlquist test equation 分析 PI 参数稳定性，而不只给经验规则 [pdf:E04] [pdf:E05] [pdf:E06]。

## § 3 — 重建作者的思考路径

可以不借助本文贡献，按以下路径重建问题。

1. DT 本质上在每个时间窗口内构造截断 power series。只要状态足够光滑，高阶系数可以由低阶系数递推，最后用多项式把状态推进到下一时刻；因此“本步最后一个系数”天然携带局部收敛速度信息 [pdf:E02] [pdf:E03]。
2. 若只固定 \(K\)，就可以从尾项估计剩余级数，按 tolerance 调整 \(h\)。但直接把误差比映射成下一步步长，相当于只有积分环节，系统变 stiff 或误差突然变化时可能出现步长来回摆动 [pdf:E04]。
3. 数值积分文献已有 PI step-size control：除了看当前误差，还看误差变化方向。把它写到 log-domain 后，步长比就是控制器输出，误差与 tolerance 的 log 差是反馈信号 [pdf:E04]。
4. 然而固定 \(K\) 仍把一半问题留给人工。更高阶通常允许更大的 \(h\)，但 DT 每步成本随 \(K\) 近似二次增长；所以正确目标不是“最大阶”或“最大步长”，而是最大化每单位乘法工作量带来的时间推进量 [pdf:E05]。
5. 完整离散优化难以显式求解，但相邻阶的系数已经在递推中产生。于是可以只比较 \(K-1\)、\(K\)、\(K+1\) 三个局部候选，在误差变小/步长上升时尝试降阶，在误差变大/步长下降时尝试升阶 [pdf:E06]。

这条思路说明 VSOO-DT 的核心并非一个孤立公式，而是把“数值误差动力学”和“每步计算复杂度”接在同一个闭环上。

## § 4 — 核心 Intuition

把 DT 的截断尾项当成传感器：误差接近上限时缩步或升阶，误差有余量时扩步或降阶；PI 项利用相邻两步误差，避免只看当前误差造成的剧烈步长摆动。再把每个候选阶数能推进的步长除以其乘法成本 \(C(K)\)，选择单位工作量推进时间最多的候选，而不是盲目追求高阶 [pdf:E04] [pdf:E05] [pdf:E06]。

## § 5 — 具体方法与完整 Pipeline

以一次 20 s 的故障后暂态仿真为例，输入是初始状态 \(x_0\)、模型、终止时刻、初始步长 \(h_0\)、初始阶数 \(K_0\)、误差容限和步长/阶数上下界，输出是非均匀时间点上的状态轨迹以及每步采用的 \(h_n,K_n\)。

1. **构造可递推的 DT 模型。** 对 \(\dot x=f(x)\) 做局部 Taylor 展开。为避免直接计算高阶非线性偏导，引入中间变量 \(y=g(x)\) 和增广变量 \(z=(x^\top,y^\top)^\top\)，把状态系数递推写成常矩阵 \(J\) 与可离线推导的非线性 DT 规则 \(G\) 的组合 [pdf:E02] [pdf:E03]。
2. **生成本步 SAS。** 从 \(X(0)=x_n\) 开始，依次计算 \(Y(k)\)、\(Z(k)\)、\(X(k+1)\)，直至 \(K_n\)，再求 \(x_{n+1}=\sum_{k=0}^{K_n}X(k)h_n^k\)。这是 Algorithm 1/2 的主要计算循环，阶数方向存在明确的递推依赖 [pdf:E03] [pdf:E07]。
3. **估计截断误差。** 对不同物理量先用 \(|x_i|+\eta_i\) 归一化，再用第 \(K\) 阶系数估计级数收敛半径 \(r\)，将未计算的高阶尾项近似为几何级数，从而得到每单位步长误差 \(e_n\) [pdf:E04]。
4. **PI 更新步长。** 当前误差与 tolerance 的比值决定 integral 修正，前后两步误差比提供 proportional 修正，得到保持当前阶数时的候选步长 \(h_{es}\)。作者取 \(K_I=0.3/K\)、\(K_P=0.4/K\)，并用 \(h_{\min},h_{\max},\theta_{\max}\) 限制候选 [pdf:E04] [pdf:E05]。
5. **局部选择阶数。** 若上一步步长增大或阶数降低，尝试 \(K_{de}=K_n-\delta K\)；若步长减小或阶数升高，尝试 \(K_{in}=K_n+\Delta K\)。若两类条件都成立，就在低阶、当前阶、高阶三个候选中最大化 \(h/C(K)\)；阈值 \(\mu_{de},\mu_{in}\) 防止收益太小时频繁切阶 [pdf:E06] [pdf:E07]。
6. **推进与事件处理。** 接受本步状态，更新初值并重复。论文说明电力系统向量场至少 piecewise smooth；检测到控制器开关且误差越界时，可基于 defect control 缩小开关点附近步长 [pdf:E03]。

论文给出的通用参数范围包括 \(K_{\min}\ge4\)、\(K_{\max}\le45\)、\(\mu_{de},\mu_{in}\in[1,2.5]\)、\(\eta_i\in[10^{-19},0.1]\)、\(\gamma\in[0.85,1]\)、\(\theta_{\max}\in[1.25,2]\)；IEEE 9-bus 默认设置为 \(h_0=0.001\) s、\(K_0=4\)、\(Tol=10^{-5}\)、\(h_{\min}=10^{-4}\) s、\(h_{\max}=0.2\) s、\(\mu_{de}=1\)、\(\mu_{in}=1.02\) [pdf:E07] [pdf:E08]。需要注意，Table I 对 \(\delta K\) 与 \(\Delta K\) 的英文 meaning 与 Eqs. (25)、(32) 及正文描述方向相反；本卡按公式和 Algorithm 2 的实际用法理解，即 \(\delta K\) 用于降阶、\(\Delta K\) 用于升阶 [pdf:E06] [pdf:E07]。

**论文未报告：** 多速率子系统调度、并行核/线程方案、稀疏线性代数实现细节、浮点精度、fixed-point 位宽、FPGA/HDL 映射、片上存储、资源、频率、pipeline II、端到端实时延迟与 WCET。实验平台只报告 MATLAB、Intel Core i7-6600U 与 8 GB RAM [pdf:E07]。因此不能从本文推得硬件实时性；动态 \(K_n\) 和 \(h_n\) 还会直接带来可变循环次数与可变提交时刻，这是 FPGA 确定性调度必须另行解决的问题。

## § 6 — 核心数学推导（无形式化数学则跳过）

DT 的起点是局部 Taylor 展开。对 \(\dot x=f(x)\)，作者在 \(t_n\) 附近写成

\[
\phi(t,x_0)=\sum_{k=0}^{K}\frac{1}{k!}
\left.\frac{\partial^k\phi(t,x_0)}{\partial t^k}\right|_{t=t_n}
(t-t_n)^k+R(\zeta)(t-t_n)^{K+1}.
\]

令 \(X(k)\) 为第 \(k\) 阶 Taylor 系数，经增广变量消去直接高阶非线性偏导后，递推关系为

\[
(k+1)X(k+1)=JZ(k),\qquad
Y(k)=G(X(k),X(k-1),\ldots,X(0)).
\]

直观上，\(X(0)\) 是窗口起点状态，后续系数描述该状态在窗口内的逐阶变化；\(J\) 固定，复杂非线性被压进可递推的 \(G\) [pdf:E02] [pdf:E03]。

误差控制依赖 root-criterion。作者定义

\[
r(K)=\left(
\max_i\left|\frac{[X]_i(K)h^K}{|[x]_i|+\eta_i}\right|
\right)^{1/K},
\]

并把未计算的尾项近似为

\[
\mathcal E(K,h)\approx\sum_{l=K+1}^{\infty}r^l
=\frac{r^{K+1}}{1-r},\qquad
e_n=\frac{\mathcal E(K,h_n)}{h_n}.
\]

这里 \(\eta_i\) 避免状态接近零时归一化奇异，也调节 absolute error 与 relative error 的权重。关键假设是高阶项能被同一个 \(r<1\) 的几何尾界代表 [pdf:E04]。

普通变步长规则为

\[
h_{n+1}=h_n\min\left\{
\gamma\left(\frac{Tol}{e_n}\right)^{1/K},\theta_{\max}
\right\}.
\]

取对数后，它等价于对误差偏差的离散 integral loop。作者加入 proportional 项：

\[
\log h_{n+1}-\log h_n
=K_I d_n+K_P(d_n-d_{n-1}),
\quad
d_n=\log(\gamma^K Tol)-\log e_n,
\]

从而

\[
h_{n+1}=h_n
\left(\gamma^K\frac{Tol}{e_n}\right)^{K_I}
\left(\frac{e_{n-1}}{e_n}\right)^{K_P}.
\]

第一项回答“误差离目标还有多远”，第二项回答“误差正在向哪个方向变化”。论文用 Dahlquist 方程 \(\dot x=\lambda x\) 把状态、误差、步长映射到 log-domain，分析 Jacobian 谱半径和步长差分特征根；要求相关特征根模与 Jacobian 半径小于 1，并采用 \(K_I=0.3/K,K_P=0.4/K\) [pdf:E04] [pdf:E05]。这是局部数值控制器稳定性分析，不等于对所有电力系统非线性 DAE 给出全局收敛证明。

阶数优化的成本模型按每步乘法次数计数。经典模型写成

\[
C_{ca}(K)=N_{ca1}K^2+N_{ca2}K+N_{ca3},
\]

详细模型同样是二次式 \(C_{de}(K)\)，但系数随发电机数、原系统维数和增广维数变化。在线目标为

\[
\max_{K_{n+1}}\frac{h_{n+1}}{C(K_{n+1})}
\quad \text{s.t. step rule (8) or (11)}.
\]

它衡量“每次乘法能推进多少物理时间”。原问题不能显式求解，所以 Algorithm 2 只比较相邻候选，并以 \(\mu_{de},\mu_{in}\) 增加切换滞回 [pdf:E05] [pdf:E06] [pdf:E07]。

## § 7 — 实验设计与结论

**问题 1：VSOO-DT 能否在稳定与失稳场景中自动调节 \(h,K\)，同时保持轨迹准确？**  
实验在 IEEE 9-bus、39-bus 与 Polish 2383-bus 系统上使用经典和详细模型，以步长 \(10^{-4}\) s 的 RK4 作为 benchmark；误差定义为同一时刻状态差的 infinity norm。9-bus 稳定场景中误差最终约为 \(4\times10^{-6}\)，步长接近上限 0.2 s，阶数稳定在约 15；更 stiff 的失稳场景步长约 0.04 s、阶数仍在 15 附近波动 [pdf:E07] [pdf:E08]。2383-bus、\(Tol=10^{-15}\) 的稳定场景中，步长约 3 s 时达到 0.12 s 上限，阶数先升至 32、后收敛到 29；失稳场景的步长在转子角发散后主动减小 [pdf:E09]。**答案：** 在这些算例和给定事件下，轨迹与 RK4 接近，控制器确实随动态强弱改变步长和阶数；这不是对任意 stiff DAE 的保证。

**问题 2：为什么不能只给 VS-DT 选一个固定高阶？**  
Table III 在三套系统、三个 tolerance 下比较固定阶 15/25/35/45 与在线最优阶。最优固定阶随规模和 tolerance 改变：例如 \(Tol=10^{-15}\) 时 9/39-bus 倾向 15 阶、2383-bus 倾向 25 阶；更严格 tolerance 下最优点继续移动。VSOO-DT 从 \(K_0=8\) 出发，在三种 tolerance 下都给出更低的表内执行时间；例如 \(Tol=10^{-15}\) 时为 0.3712 s、0.3291 s、10.1469 s，分别对应三套系统 [pdf:E09]。**答案：** 高阶带来的大步长收益会被二次增长的每步成本抵消，固定“最佳阶”不具备跨系统、跨 tolerance 的稳定性。

**问题 3：变步长/变阶能否修复大初始步长下的数值崩溃？**  
在 2383-bus 系统中，作者设置 \(h_0=0.1\) s、不设 \(h_{\max}\)，比较 DT、VS-DT、VSOO-DT。原 DT 误差发散；VS-DT 和 VSOO-DT 的误差保持在 \(10^{-2}\) 以下。图中 VS-DT 约 61.93 s，而 VSOO-DT 约 1.41 s，作者据此报告超过 40 倍加速 [pdf:E10]。**答案：** 在该压力场景中，步长反馈避免了固定 DT 的崩溃，而阶数优化消除了固定 4 阶 VS-DT 的主要性能损失。

**问题 4：在匹配误差水平时，VSOO-DT 是否优于经典求解器？**  
Table IV 中，9-bus 在误差 \(10^{-5}\) 时 RK4 为 0.5586 s、VSOO-DT 为 0.1078 s；39-bus 对应 0.4038 s 与 0.1564 s。2383-bus 大扰动的 Table V 中，VSOO-DT 用 1.8943 s 得到 mean-max error \(8.79\times10^{-8}\)，VS-DT 用 3.3317 s 得到 \(3.11\times10^{-8}\)，固定 DT 用 3.7092 s 但误差为 \(1.63\times10^{-5}\)；RK4、ME、TR（MATLAB `ode23t`）的速度/误差组合也没有同时优于 VSOO-DT [pdf:E10]。Fig. 6 进一步显示 VSOO-DT 的执行时间随误差要求收紧增长较慢 [pdf:E11]。**答案：** 在同一 MATLAB 平台与作者选定参数下，VSOO-DT 形成了更好的速度—误差折中；除 Table V 的单个 `ode23t` 配置外，论文未报告跨实现语言、跨硬件或跨 stiffness/tolerance 网格的 implicit solver 系统比较。

**问题 5：大批量动态安全筛查是否仍稳健？**  
作者对 Polish 2383-bus 的全部 2898 个三相接地 N-1 contingencies 做 20 s 仿真，每个故障 0.2 s；最大相对转子角超过 1000° 就提前判失稳。比较包含 DT、VS-DT、VSOO-DT、\(Tol=10^{-8}\) 的 RK45 与 \(h=0.001\) s 的 ME，三种 DT 初始阶数均为 8，固定 DT 步长为 0.01 s。作者报告 VSOO-DT 相对 ME 约 10 倍、相对 RK45 约 2 倍，mean-max error 低于 \(10^{-7}\)，执行时间离散度也小于 RK45 [pdf:E11]。**答案：** 该批量实验支持“大规模筛查中平均速度与误差分布较稳健”的 claim，但不提供每个 contingency 的最坏时延表，也不等于硬实时 WCET 证明。

## § 8 — Take-aways

**5 句话：**  
1. 论文把 DT 的步长选择写成 PI feedback control，而不是单步经验缩放 [pdf:E04]。  
2. 它进一步把阶数选择写成 \(h/C(K)\) 的局部优化，让步长收益与乘法成本同时进入决策 [pdf:E05] [pdf:E06]。  
3. 三套系统和 2898 个 N-1 工况支持其在作者 MATLAB 实现中的速度—误差优势 [pdf:E08] [pdf:E09] [pdf:E10] [pdf:E11]。  
4. 最关键的数学前提是局部状态足够光滑，且可用已算高阶系数可靠估计未算尾项。  
5. 论文没有 EMT 开关级、FPGA 映射、fixed-point、资源、时序或 WCET 证据，不能把 CPU 平均加速外推为实时硬件收益。

**3 句话：** VSOO-DT 用 PI 控制步长、用每单位乘法可推进的时间选择阶数。实验说明“自适应阶数”比固定高阶更能跨规模和 tolerance 保持性能。它证明的是 MATLAB 暂态稳定仿真的数值策略，不是 EMT + FPGA 实时实现。

**1 句话：** 这篇论文的核心是把 DT 的误差尾项和计算成本一起闭环控制，从而在线寻找更合算的步长—阶数组合。

## § 9 — 最脆弱的假设

最脆弱的假设是：**本步已经计算出的高阶系数能够可靠预示未计算尾项，并且任何不光滑事件都能在长步跨越之前被检测和局部缩步。** 公式 (6)–(7) 用单个估计半径 \(r<1\) 把尾项近似成几何级数；PI 控制随后相信这个误差指标来增大下一步 \(h\) [pdf:E04]。论文也明确要求解在所需阶数上连续可微，并把实际控制器开关归入 piecewise-smooth 子区间，通过 defect control 在开关附近缩步 [pdf:E03]。

这一假设的失败代价最高，因为 VSOO-DT 的两层决策都会一起失真：如果高阶系数因 stiff mode、DAE 条件恶化、limiter chatter 或未对齐的拓扑事件而不呈几何衰减，控制器可能在真实误差即将陡增时仍判定有余量；阶数优化还可能据此选择错误的低阶/大步候选。Algorithm 2 展示的是先计算并接受本步状态、再更新下一步参数，未展示误差超限时拒绝并重算当前步的完整机制 [pdf:E07]。

论文给出的正面证据是稳定/失稳故障、三种系统规模、大初始步长压力测试和 2898 个 N-1 工况 [pdf:E08] [pdf:E09] [pdf:E10] [pdf:E11]。仍缺的是：对事件落在当前长步内部的系统性扫相位测试、limiter 高频切换、强 stiff/ill-conditioned DAE、误差估计值与真实 local error 的逐步校准、step rejection 统计以及最坏误差/最坏执行时间。因而“在所测工况稳健”有证据，“对一般非光滑或 stiff 电力系统稳健”仍未闭合。

## § 10 — 最小复现实验

一周内最小复现应只验证最核心的联合 claim：**在线阶数选择能否在相同误差门限下，比最优固定阶 VS-DT 少用计算时间。**

- **数据与模型：** IEEE 9-bus 经典模型，采用 Appendix 给出的同步机/控制器形式以及标准 9-bus 参数；设置论文的稳定和失稳故障各一个。若无法获得与作者完全一致的网络/初始化文件，明确记录差异，不宣称逐数字复现。论文未报告公开代码地址。
- **实现：** 共享同一套 DT 系数递推，分别实现 fixed DT、固定 \(K\in\{15,25,35,45\}\) 的 VS-DT、VSOO-DT，以及 \(h=10^{-4}\) s 的 RK4 reference。VSOO-DT 使用 Table II：\(h_0=0.001\) s、\(K_0=4\)、\(Tol=10^{-5}\)、\(h_{\min}=10^{-4}\) s、\(h_{\max}=0.2\) s、\(\mu_{de}=1\)、\(\mu_{in}=1.02\)、\(\eta=10^{-19}\)、\(\theta_{\max}=2\) [pdf:E08]。
- **测量：** 逐步记录 Eq. (38) 的 infinity-norm error、估计误差 \(e_n\)、接受步长、阶数、乘法计数、wall-clock、超限/拒步次数。速度比较既报 wall-clock，也报 \(\sum C(K_n)\)，避免 MATLAB 实现细节掩盖算法成本。
- **支持条件：** 两个工况均无数值崩溃；误差与 tolerance 同量级；VSOO-DT 在匹配最大误差后，wall-clock 和乘法计数都优于最佳固定阶，而不仅是优于某个不合适阶数。
- **反驳条件：** 最佳固定阶在匹配误差后稳定更快，或估计误差持续低于 tolerance 而 reference error 明显超限，或结果对初始 \(h_0,K_0\) 高度敏感。

这个复现不需要重建 2383-bus 和 2898 个 contingency，就能检验 PI 与阶数目标是否真的形成了额外收益。

## § 11 — 最强反例设计

最强反例不是再换一个普通故障，而是构造一个**长步内部发生、且触发控制器饱和/解除饱和的未对齐事件**。先让系统进入平缓阶段，使 VSOO-DT 把 \(h_n\) 推到接近 \(h_{\max}\)；再把拓扑切换或 exciter limiter 事件放在该步的 10%、50%、90% 位置，并叠加一个快速衰减 stiff mode。用事件精确定位、严格 tolerance 的 implicit reference 求解器生成真值。

攻击指标不是最终 rotor angle 是否看起来相似，而是逐步比较：事件前的 \(r(K)\) 与 \(e_n\) 是否预警、当前步是否跨过不连续点、local/global error 峰值、是否拒绝重算、\(h,K\) 是否持续振荡，以及稳定/失稳分类是否改变。如果存在一组事件相位，使估计误差仍在 tolerance 内但真实误差越界或分类翻转，就说明几何尾项估计和“piecewise smooth + defect control”没有闭合核心风险；若所有相位都被正确截断并在可接受成本内恢复，才真正增强论文最薄弱处的证据 [pdf:E03] [pdf:E04] [pdf:E07]。

对 FPGA 还应增加第二判据：同一测试中记录最大而非平均 \(K_n\)、最小步长、连续拒步次数和每个物理毫秒的计算量。即使平均 CPU 时间更快，只要最坏计算需求超过固定实时 deadline，就不能声称适合实时 EMT/FPGA。

## § 12 — Follow-up Research Idea

电力系统数值仿真的高影响工作通常不仅看平均加速，还看跨模型的数值可靠性、故障分类不变性、工程可复现性，以及在实际安全评估中的最坏风险。对实时数字仿真，确定性时延和可验证误差边界比单机平均 CPU 时间更关键。

**候选研究想法（未做充分相关工作检索，不声称 novelty）：把“追求平均 \(h/C(K)\)”改成“混合事件可认证、deadline 约束的自适应推进”。** 控制器不只预测截断尾项，还同时预测下一个 guard/limiter/topology event 的距离；每步必须给出可核验的 local error 上界和事件不漏检证书。阶数/步长选择目标从最大化平均推进率，改成在固定 deadline 和硬件资源预算内最大化可认证推进距离；无法认证时执行 step rejection 与局部 restart，而不是仅调整下一步。

（a）**未满足需求：** 当前方法对未对齐事件、stiff mode 和最坏执行时间缺少闭合，而这恰好决定动态安全筛查是否会误判，也决定 FPGA 是否能按 deadline 提交。  
（b）**潜在研究价值：** 它把“更快的平均仿真”改成“在混合动态和实时约束下不漏事件、误差有界”，直接连接数值分析与实际在线安全应用。  
（c）**相邻领域工具：** 可借鉴 hybrid systems 的 guard localization、validated numerics/interval bounds、real-time scheduling 的 budgeted execution，以及 hardware-aware high-level synthesis cost model。  
（d）**首个证伪实验：** 使用第 11 节的事件相位 × stiffness 网格，在同一资源预算下比较 VSOO-DT 与认证版本；若后者仍出现漏事件/分类翻转，或其最坏计算量无法满足 deadline，则想法被反驳。  
（e）**实质区别：** 本文用截断系数和乘法计数优化下一步的平均 \(h/C(K)\) [pdf:E05] [pdf:E06]；候选方向把问题定义改为“事件完整性 + 误差证书 + deadline”三重约束，并把拒步/重启与硬件最坏成本纳入一等对象，而不是再添加一个调参模块。

在现有证据下，合理结论是：本文为 adaptive-order DT 的 CPU 数值策略提供了较强案例证据，也暴露了一个值得继续研究的硬件化矛盾——动态阶数有利于平均工作量，却会破坏固定流水和确定性时延。如何把这种平均效率转化为可认证的实时收益，仍是未报告、未验证的问题。
