# Short-Circuit Analysis of Solid-State Transformer-Based DC Distribution in Data Center

作者：Haiguo Li、Rudy Wang、Peter Barbosa。[pdf:E01]

出处：IEEE Applied Power Electronics Conference and Exposition（APEC），164–170。[pdf:E01][pdf:E07]

年份：2026。[pdf:E01]

DOI：10.1109/APEC51134.2026.11516866。[pdf:E01]

Zotero key：PZMEFVMK。

> 证据说明：`[pdf:E..]` 对应源 PDF 物理页与 Eq./Fig./Table 定位。全文7页。本文事实与报告数字附证据，本卡补充推导、批评与研究方向分别在上下文说明。

## §1 — 研究问题与重要性

论文研究SST供电的数据中心直流网络发生短路时，怎样选择足够准确而又简单的电缆模型，以及故障会怎样影响电源器件和另一条健康母线。SST即固态变压器，通过电力电子及高频隔离把中压交流转换为低压直流。它的半导体和磁性器件限制了持续故障电流能力，实际短路会先出现电容放电尖峰，再迅速衰减；传统熔断器和机械断路器却需要一定幅值和持续时间才能动作（物理页1摘要、§I）。[pdf:E01]

最重要的科学对象是**多根导体的磁场耦合**。数据中心常有并联电缆，以及正极—中性线—负极三线结构。一个极对中性线短路，另外一个极虽然没有故障，也可能发生过压和冲击电流。把两个供电回路各自画成独立RL支路，就会遗漏这种跨回路作用（页3 §II-C、Fig.6–8）。[pdf:E03]

本文的结果有两个明确层次：使用带自感和互感的集中RL模型解释故障过程；用电容板、二极管和实际线缆组成的短路平台验证模型。试验平台模拟SST输出储能与续流通道，正在调制和闭环控制的完整SST没有作为本组短路实验对象（页4 §IV-A、Fig.11–12）。[pdf:E04]

## §2 — 前人工作与不足

作者比较四种线路表示：单段π型、分段π型、RL及有限元暂态模型。π型与分段模型可以表达电容和传播，有限元模型可以表达趋肤、邻近效应导致的电流分布变化。模型越复杂并不自动更适合当前任务：当变换器端口电容远大于线路寄生电容，且关注的故障振荡波长远长于线缆，额外线路分段不一定改变主要故障波形（页2 §II-A、II-B）。[pdf:E02]

直接相关的前作包括Zhang等2019年PV电缆故障研究，以及Shea、Landry、Liptak的2024年直流微网短路试验。本文介绍前者以两线RL模型为主，后者比较低频、高频与数据表电缆参数，但试验导体系统较简单。本文扩展到并联电缆、三线母线、上游电源器件及健康极的响应（页1引言、页7参考文献[8]–[9]）。[pdf:E01][pdf:E07]

本文的差异是将线路模型选择和真实多导体拓扑放进同一个验证过程。它没有发明RL线路或互感概念；贡献在于指出哪些简化对这一应用保留了关键物理，哪些看似合理的回路分拆会改变预测结果。

## §3 — 重建作者的思考路径

已有电路知识告诉我们：近端电容通过低阻抗线缆放电，电流变化率受电感限制，波形又受电阻和电容影响。因此首先要确定线路的哪个细节决定目标时间尺度。若寄生电容很小、线长也短，单段RL似乎够用；但一旦两条回路共用中性线，独立回路假设就值得怀疑（页2–3）。[pdf:E02][pdf:E03]

再从实际布线思考，线缆周围磁场由所有导体电流共同决定。正常对称运行时，一些耦合影响可以隐藏在等效回路电感里；单极短路破坏对称性，就会把隐藏的耦合显露出来。最后，电容放完后电感电流仍存在，它会寻找反向路径，迫使分析继续进入电容反向承压和二极管续流阶段（页3–4 §III）。[pdf:E03][pdf:E04]

## §4 — 核心 Intuition

线路模型可以简单，但必须保留导体之间真正存在的磁耦合。短路先释放电容储能，再把剩余电感电流推入反向续流路径；这两个阶段分别决定电流峰值和器件后续应力。三线系统的健康极通过共同中性线和互感参与整个过程，所以分析必须同时看故障极和健康极（页3–4）。[pdf:E03][pdf:E04]

## §5 — 具体方法与完整 Pipeline

**第一步，选择目标频带下的电缆模型。** 作者指出线路寄生电容为pF到nF量级，而变换器端口电容为数百μF到mF量级，因此π型中的线路电容影响较小。以17.6 mF输出电容为例，论文计算即使只有约0.1 m线路，分段依据对应的单位长度也约1.7 km，远大于数据中心线长。有限元暂态计算则显示有效电阻随电流分布改变，但RL与有限元的主要短路电流轨迹接近（页2 Fig.1–4，页3 Fig.5）。[pdf:E02][pdf:E03]

**第二步，为每根导体保留自感和互感。** 图7用每根导体电阻、自感及导体间互感构建三线网络。不能先求正—中、负—中两个回路电感，再把中性线部分任意分开；中性线被共享，这样的分拆会重复计入或错误分配其作用。Fig.8比较有无互感时的故障与健康母线电流（页3）。[pdf:E03]

**第三步，保留非线性的续流支路。** 初期输出电容放电，随后电感电流试图使电容反向充电。极性电容的反向特性与并联半导体导通共同决定能量分配；非极性电容则允许更大的反向电压，并使并联器件承担相应电流。模型因此需要二极管等导通状态，不能用一个全程线性RLC回路替代（页3–4 Fig.9–10）。[pdf:E03][pdf:E04]

**第四步，按真实台架提取与校验参数。** PLECS模型的线缆自感、互感来自Ansys Maxwell；电容、PCB和连接器的寄生电阻、电感也进入模型。测试平台用预充电电容板模拟SST端口，用O-ring二极管和电容模拟PSU输入。SST母线至主母线为10 m双并联线缆，主母线至PSU母线为另一个10 m单线缆段（页4–5 §IV）。[pdf:E04][pdf:E05]

**第五步，改变故障位置。** 在SST母线、主母线和PSU母线分别做正极对中性线短路，对比故障电流、反并联二极管电流、健康极电压与电流，检验模型是否同时重现多个响应，而非只拟合一个峰值（页4–6 Fig.13–18）。[pdf:E04][pdf:E05][pdf:E06]

论文没有报告FPGA实现、定点位宽、实时计算步长或多速率算法。其数值链由Maxwell参数与暂态分析、LTspice模型对比及PLECS硬件配置模型组成；微秒级电流变化属于被研究的物理过程（页2、页5）。[pdf:E02][pdf:E05]

## §6 — 核心数学推导

本文没有编号公式或完整符号推导，核心内容通过电路、曲线和定性分析表达。下面把页3 Fig.7的电路补写为标准网络方程，帮助理解互感的必要性；这些是本卡推导。[pdf:E03]

设三根导体电流向量为\(\boldsymbol i\)，端到端压降为\(\boldsymbol v\)，则

\[
\boldsymbol v=\boldsymbol R\boldsymbol i+
\boldsymbol L\frac{d\boldsymbol i}{dt},\qquad
\boldsymbol L=
\begin{bmatrix}
L_p&M_{pn}&M_{pm}\\
M_{pn}&L_n&M_{nm}\\
M_{pm}&M_{nm}&L_m
\end{bmatrix}.
\]

这里用\(p,n,m\)分别表示正极、中性线、负极，互感符号由导体电流方向约定决定。故障使正极电流剧烈变化时，另两根导体端口出现与\(M\,di/dt\)相关的感应压降；健康回路因而可能被激励。把非对角项删除就改变了这个物理过程。若改用两个独立回路电流，需要通过一致的线性变换得到整个回路电感矩阵，保留非对角耦合，而不能仅保留两个独立标量。

单回路电容放电的补充推导为

\[
L\frac{di}{dt}+Ri=v_C,\qquad C\frac{dv_C}{dt}=-i.
\]

电流峰值满足\(di/dt=0\)，于是峰值时刻有\(v_C=Ri\)，对应作者页3 §III-A的描述。[pdf:E03] 这个等式是峰值时刻的条件，峰值大小仍取决于\(L,R,C\)与初值。尤其在小阻尼极限，能量交换给出\(I_{peak}\)与\(V_0\sqrt{C/L}\)同尺度，因此原文“峰值主要由回路电阻决定”的表述应结合其所研究参数区间使用。

当\(v_C\)接近零，\(i\)未必为零；电感继续推电流，电容电压转为负值，反并联器件开始分流。这里需要根据二极管导通及电容反向特性改变电路状态。论文将极性电容反向钳位约1.5 V作为一般描述，但未给出本次电容板完整反向伏安和热模型（页4 §III-B）。[pdf:E04]

“瞬态电阻变化不重要”的推理也有条件：作者观察到初期电阻较大时电流仍小，因此\(Ri\)相对电感压降小；后期电流大时电阻已经降低。它解释了本组RL与有限元波形接近的原因，但如果目标改成最初电压尖峰或非常短时间内的\(di/dt\)，模型所需频带会改变（页2 Fig.3–4、页3 Fig.5）。[pdf:E02][pdf:E03]

## §7 — 实验设计与结论

**简单RL是否足够？** Ansys暂态模型与LTspice恒定RL模型比较，主要电流轨迹接近，初期低电流阶段存在差别。三线模型再比较回路电感表示与互感表示，后者在作者案例中给出较小故障电流，并预测健康母线冲击。这个消融直接支持“可以省线路分布电容，但不能随意省回路耦合”的建模选择（页2–3 Fig.3–8）。[pdf:E02][pdf:E03]

**真实多导体台架是否支持模型？** 平台绝缘能力超过2 kV DC，线缆与母线额定100 kA、10 ms、25°C；本篇实验实际在±400 V运行，总SST输出模拟电容约6.6 mF。平台能力、模型示例的17.6 mF和实际试验6.6 mF是不同数值对象（页2、页4）。[pdf:E02][pdf:E04]

| 故障位置 | 原文报告故障峰值及时间 | 原文报告并联二极管峰值 | 证据 |
|---|---|---|---|
| SST母线 | 17.9 kA，80 μs到峰值；10%–90%上升率约300 A/μs | 每个约2.5 kA | 页4 §IV-B、页5 Fig.13–14 [pdf:E04][pdf:E05] |
| 主母线 | 8.4 kA，1.1 ms到峰值；10%–90%上升率约8.4 A/μs | 每个约1.6 kA | 页5 §IV-C、Fig.15–16 [pdf:E05] |
| PSU母线 | 5.7 kA | 每个约1.2 kA | 页5 §IV-D、Fig.17；页6 Fig.18 [pdf:E05][pdf:E06] |

故障越远，增加的线路阻抗降低故障峰值和二极管冲击，但健康极过电压更突出。模型与实验在电压、故障电流、二极管电流上作叠图比较，作者报告整体吻合良好；没有给出全波形归一化误差统计（页5–6）。[pdf:E05][pdf:E06]

源页面还有两处图注问题：Fig.5图内是Ansys与LTspice电流对比，图注却重复单位长度与频率；Fig.15位于主母线故障小节，图注仍写SST母线。本文按图内内容、相邻正文和对应Fig.16的工况识别它们，不把重复图注当成另一个试验（页3、页5）。[pdf:E03][pdf:E05]

**保护设计能得到什么？** 作者讨论传统机械器件需要毫秒量级动作时间，而电容峰值可能只持续数百微秒至数毫秒；建议SST在电容放电后保持受控故障电流，尤其一台SST为多个小支路供电时，故障电流相对单支路额定值更高。文中1.1–1.2 p.u.持续故障电流是设计讨论，未在这套电容板试验中实现完整闭环协调（页6 §V）。[pdf:E06]

## §8 — Take-aways

**五句话。** 模型复杂度应服从目标故障频带。三线与并联线缆需要保留自感和互感。电容放电后的反向续流决定电容与半导体应力。近端故障更容易形成高且快的电流峰值，远端故障仍可能使健康极过压。电容板短路试验支持多导体模型，后续SST持续供流和保护配合仍需主动变换器实验（页2–6）。[pdf:E02][pdf:E03][pdf:E04][pdf:E05][pdf:E06]

**三句话。** 低阶模型也可以保留正确的物理耦合。故障电流小了，健康极应力未必同时减小。验证应同时对照故障极、健康极与续流器件。[pdf:E03][pdf:E04][pdf:E05]

**一句话。** 数据中心直流短路模型的关键是保留多导体耦合与放电后的续流状态。[pdf:E03][pdf:E04]

## §9 — 最脆弱的假设

最脆弱的假设是：**目标故障时间尺度内，恒定集总RL矩阵足以代表实际布线的端口响应。** 如果这一点失效，峰值、健康极电压和器件冲击都可能偏离，后续保护选型也随之改变。

论文提供了有限元—RL对照及多个故障位置的硬件对照，并特意布置机架间距以减弱不同层电缆耦合，再以Maxwell确认。因而支持范围是所测布线和电容配置。密集束线、屏蔽层、不同回流路径，或更小端口电容使频带升高时，应重新提取矩阵并检查频率相关性（页2–5）。[pdf:E02][pdf:E03][pdf:E04][pdf:E05] 最核心的问题是模型目标频带与参数辨识频带是否一致，而不是模型阶数本身。

## §10 — 最小复现实验

一周内构建三线电容放电模型，包含完整对称电感矩阵、导体电阻、输出电容和反并联二极管。先固定同一总电容与初值，对比完整矩阵和删去互感的模型，分别在三个距离处加入正极—中性线故障。输出故障电流、健康极电压、二极管电流，检查耦合项是否改变方向与时序（拓扑依据页3–4）。[pdf:E03][pdf:E04]

最小实物可用低压电容和短电缆缩比；先测阻抗，固定布线再采集波形。以同一套参数预测不同故障位置，避免逐工况拟合。通过标准是完整矩阵能同时解释健康极电压和故障电流，并且同一组删项模型在至少一项耦合响应上可被排除。第一周不必重建原文高电流平台，也不把低压缩比结果写成原文17.9 kA工况复现。[pdf:E04][pdf:E05]

## §11 — 最强反例设计

保持线路直流电阻和名义回路电感近似一致，改变并行导体的几何排列与回流位置，使互感分配明显改变，再显著降低端口电容、提高暂态频带。比较恒定RL矩阵、频率相关多导体模型与低能量实测。若恒定模型能拟合故障电流却系统性错估健康极峰值和续流电流，则“主要波形吻合即可采用常参数RL”的判据被推翻。

这个反例针对论文的核心简化依据，而非另起一个长距离输电任务。其替代解释是：原文较大端口电容及特定架设方式压低了高频误差的重要性，而不是直流短路普遍不需要频率相关模型（页2模型论证、页4机架布置）。[pdf:E02][pdf:E04]

## §12 — Follow-up Research Bet

**主idea：利用三线互感矩阵设计故障能量在健康极与故障极之间的分配。** 新问题是：能否把电缆几何与正负极储能位置联合设计，使单极短路激发特定电磁模态，并将能量转向选定的公共吸能端口？新能力是把原来被动承受的健康极响应变成可设计的跨极能量输运。

机制是从导体坐标转到磁耦合模态：不同布线决定自感、互感矩阵的特征方向，单极故障会按这些方向激发共模和差模电流；再用跨极储能或隔离吸能端口接收指定模态的能量。基本变量包括中性线位置、并联导体交错方式、跨极电容配置及吸能端口连接，改变物理拓扑、系统边界和评价对象。支持出发点的是图7的互感结构、图8的健康极电流，以及远端故障峰值降低但健康极过压增大的实验趋势（页3、页5）。[pdf:E03][pdf:E05]

这项押注的最大收益，是把线缆布局从单纯载流与降低寄生参数的工程选择，变成决定故障能量去哪儿的系统设计变量。最大风险是几何自由度不足以实现所需模态分离，或降低一极过压的代价是另一处不可接受的电流集中。论文对电容反向承压和二极管续流的讨论必须进入能量分配模型，不能只优化故障电流峰值（页4）。[pdf:E04]

最小区分实验使用相同铜量、总线路长度、直流电阻、总电容与预充能量的两种三线排列，并保持各器件额定值相同。先测完整电感矩阵，预测模态能量与吸能端口电流，再做同位置短路。对照“仅因总电感变大而电流变小”的解释，增加一个具有相同故障回路电感但不同互感分配的配置；若能量流向仍随矩阵模态变化，才证明几何耦合是新能力的原因。

与本文区别是：本文识别不可忽略的耦合并预测既定布局，候选主动设计耦合矩阵来控制能量去向；状态表示从端口电流转为模态磁链与分极储能，实验对象从三个故障位置扩展为等铜量、等储能的多种几何拓扑。与最近的多导体母排优化、耦合电抗器及双极直流故障能量转移研究，需要补读全文后确认具体新颖性；本篇及其参考文献没有提供这些方向的完整比较。[pdf:E07]

**Wild-card alternative：**把一次短路的多端口响应作为高带宽系统辨识数据，联合重建电容ESR、连接器阻抗和互感矩阵，使故障测试同时生成可直接用于跨设备仿真的网络模型。

证据导航：[E01 页1：身份、问题及相关工作](_evidence/E01-p001-full-page.png)；[E02 页2：模型选择、有限元及电容尺度](_evidence/E02-p002-full-page.png)；[E03 页3：Fig.5–8、互感和第一阶段](_evidence/E03-p003-full-page.png)；[E04 页4：续流、平台、近端试验数字](_evidence/E04-p004-full-page.png)；[E05 页5：三个位置波形及对照](_evidence/E05-p005-full-page.png)；[E06 页6：Fig.18、保护讨论与结论](_evidence/E06-p006-full-page.png)；[E07 页7：参考文献](_evidence/E07-p007-full-page.png)。
