# 从电网到芯片：下一代AI数据中心供电架构的三次迁移

作者：Sangwhee Lee、Rafal P. Wojda、Cheol-Hee Jo、Shuntaro Inoue、Pedro Ribeiro 等，Oak Ridge National Laboratory。[pdf:E01]

原题：*Toward Next-Generation AI Data Centers: Power Delivery Architecture Shifts, Emerging Technologies, and Challenges*

出处：arXiv:2606.25095v1；PDF首页注明已提交IEEE、处于可能发表的版本。[pdf:E01]

年份：2026

DOI：10.48550/arxiv.2606.25095

Zotero key：SX3SWVWT

> 证据说明：`[pdf:E..]` 对应源PDF物理页与Eq./Fig./Table定位。全文36页；技术正文至第26页，随后为参考文献及作者简介，无附录。本文为综述，下面将文献归纳、作者判断和研究提议分开。

## §1 研究问题与重要性

本文要回答：AI机架功率持续增加时，电力从中压电网传到芯片的整条路径应该怎样改变，哪些技术是可以继承的，哪些接口需要重新设计？它以三次架构迁移组织答案：提高机架直流电压、将设施配电由交流改成直流、使用中压固态变压器MV-SST直接连接电网。与之对应的技术对象是高降压比DC/DC、设施直流配电和MV-SST。物理页1–5。[pdf:E01][pdf:E02][pdf:E03][pdf:E04]

最直接的瓶颈是电流。作者指出，48 V母线供100 kW时已需要超过2 kA，供兆瓦级机架则约需20 kA。低压最终还必须在芯片附近得到，因此抬高机架电压并不会消灭降压任务，而会把极高变比、绝缘与瞬态响应压到机架和板级变换器上。页1、3、5–7。[pdf:E01][pdf:E02][pdf:E04][pdf:E05][pdf:E06]

第二个瓶颈是跨层耦合：板上负载脉动经过机架、设施母线和电网变换器传播；设备靠得更近、功率密度更高，又让电气设计与散热、封装相互制约。作者在后半篇将研究重点移到这些连接处，指出单个转换器优秀并不自动给出完整系统的最优方案。页22–24。[pdf:E21][pdf:E22][pdf:E23]

## §2 前人工作与不足

本文的起点包括Open Rack的48 V架构、NVIDIA的800 V路线、OCP Diablo 400与双极配电方案，以及成熟的两级板级PDN。PDN是芯片周围的供电网络：中间母线变换器IBC先降压，电压调节器VR再提供芯片要求的精确低电压。既有方案已经解决大量48 V到低压的高效率变换问题；迁移到800 V以后，所需变比、绝缘和电磁兼容要求同时提高。页3–7。[pdf:E02][pdf:E03][pdf:E04][pdf:E05][pdf:E06]

在器件与拓扑层，作者重点连接了Jiang等的switched tank converter、Ahmed/Fei/Lee/Li的sigma converter和矩阵变压器、De Doncker提出的DAB，以及CHB/MMC类模块化SST。它们分别提供电容分压、部分功率调节、分布式磁性、高功率双向变换和中压扩展能力。本文的贡献是按供电层级整理这些机制及其边界，而非宣称上述拓扑是本文新发明。页9–13、19–20及页29参考文献。[pdf:E08][pdf:E09][pdf:E10][pdf:E11][pdf:E12][pdf:E18][pdf:E19][pdf:E25]

前人方法的不足要按机制解释。高变比buck会碰到极低占空比和电流纹波；纯开关电容网络有固定变比与电荷重分配损耗；LLC便于软开关但调压受输入变化影响；DAB可固定频率调相移，却有轻载软开关范围和环流问题。每条路线已有长处，直接把某个48 V实验的峰值效率移植到800 V系统，会漏掉这些设计条件。页8–11。[pdf:E07][pdf:E08][pdf:E09][pdf:E10]

## §3 重建作者的思考路径

可以从“电流必须在哪里大”开始推理。芯片电压很低，大电流在芯片附近不可避免；长距离传输却可使用高电压缩小电流。因此先提高机架母线电压，保留芯片附近的降压。若每个机架还从交流单独整流，就会重复部署很多转换级；把直流母线延伸到设施级，电池也更容易接入。最后，若设施已经需要直流，便可继续追问工频变压器加整流是否能由高频隔离的电子变换链替代。三步推理对应页3–5 Fig.1–3。[pdf:E02][pdf:E03][pdf:E04]

紧接着的科学问题不是简单继续提电压。高变比与快响应冲突，降低转换级数与可调节性冲突，缩小体积与绝缘/散热冲突，减少冗余与持续供电要求冲突。这样便能自然走到本文三个技术专题及后半篇的跨层协同，而不用先接受“SST一定是终点”的结论。相关限制分布在页7、17–24。[pdf:E06][pdf:E16][pdf:E17][pdf:E19][pdf:E20][pdf:E21][pdf:E22][pdf:E23]

## §4 核心 Intuition

把高电压尽量送近负载，把低电压大电流限制在尽量短的路径内，同时减少重复变换级，可以提高供电能力。这样做会将变比、绝缘、热和控制难题重新分配到不同层级。真正需要设计的是这些层级之间的分工，而不仅是某个转换器的最高效率。页5–7、22–24。[pdf:E04][pdf:E05][pdf:E06][pdf:E21][pdf:E23]

## §5 具体方法与完整 Pipeline

这篇综述的pipeline是一套由电网到芯片的设计分解。理解时可以跟随一个800 V机架，逐步检查下列环节。

**第一层：从现有机架迁移。** 传统方案在机架内把交流转成48 V；Shift 1用独立power rack/sidecar产生更高直流电压，供给新式直流机架，或先降回48 V兼容旧机架。电源与计算机架解耦有利于独立升级和释放计算空间，但保留48 V母线的兼容路径仍面对高电流。页3–4 Fig.1–2。[pdf:E02][pdf:E03]

**第二层：选择板级转换级数。** 三阶段方案先把高压降到48 V再沿用旧PDN；两阶段方案由高压IBC直接形成中间母线，再由VR调节；单阶段方案直接高压到芯片低压。中间电压越高，IBC到VR之间导线损耗较小，但VR开关压力更高；中间电压越低，VR响应与滤波体积可能改善，但中间大电流路径更难布置。页6–7 Fig.5与Table I。[pdf:E05][pdf:E06]

**第三层：选择降压物理机制。** Buck及其衍生拓扑利用电感和PWM调节；抽头/耦合电感增大变比，但可能增加尖峰和非最小相位动态；TLVR通过磁耦合使负载突变时的等效电感减小。串联电容buck降低开关电压压力，混合开关电容网络用少量电感实现软充电。电感集中时承受全负载电流，分布式谐振单元便于扩展；switched tank converter还需专门处理启动。页8–10 Fig.6–8。[pdf:E07][pdf:E08][pdf:E09]

**第四层：选择隔离和磁性结构。** 非谐振隔离变换器、LLC、sigma converter与DAB提供不同的调节和软开关关系。ISOP指输入串联、输出并联：它既分担高输入电压，也分担输出电流。变换器级ISOP保留标准单元但元件数量多；单一次侧多二次侧共磁芯结构更简洁，却可能因不同步出现环流；矩阵变压器把二次侧磁路解耦，增加并联和异步调制自由度。页10–13 Fig.8–13。[pdf:E09][pdf:E10][pdf:E11][pdf:E12]

**第五层：把设施母线改成直流。** 单极母线简单，提供一个电压等级；双极母线具有正、负和中性极，可提供不同供电电压。双极可用独立整流器输出串联实现，也可用NPC整流器和中点平衡器；后者必须面对负载不平衡时的电容电压偏移。电池位置又会改变哪些中间节点受到支撑。页14–15 Fig.14。[pdf:E13][pdf:E14]

**第六层：确定接地与故障路径。** TT将电源和负载外壳各自接地；TN将保护路径与电源接地点连接，TN-S将保护导体和正常回流导体分开，TN-C合并为PEN，TN-C-S混用两者；IT将电源与地隔离、负载外壳接地。图20是作者援引文献的定性比较：TN-S偏向较好EMC，IT可在第一处接地故障后继续供电，但第二处故障路径复杂。页14–17 Fig.15–20。这些是本文所述方案分类，具体工程合规需回到适用标准与项目条件。[pdf:E13][pdf:E14][pdf:E15][pdf:E16]

**第七层：从设施走向中压。** 非模块路线使用高压器件或器件串联，挑战是动态均压、封装和失效模式；模块路线串联较低电压单元，再经隔离输出并联。CHB＋隔离DC/DC是典型ISOP结构；MMC既可以形成中间MVDC，也可以把隔离DC/DC嵌入子模块，或采用单隔离点的AC/AC路线。页18–20 Fig.21–23。[pdf:E17][pdf:E18][pdf:E19]

**第八层：跨层集成。** 中压SST需同时考虑电网冲击过电压和自身高dv/dt导致的非均匀电场；保护、容错和冗余取决于拓扑与控制的共同设计。热插拔会把板/机架事件传播到设施母线，液冷和功率封装把计算与电源热状态连接起来。数字孪生被提出用于联合电气、热和控制建模，电动汽车快充被视为可借鉴的技术域。页20–25。[pdf:E19][pdf:E20][pdf:E21][pdf:E22][pdf:E23][pdf:E24]

本文没有给出统一EMT离散模型、事件求解规则、多速率调度、FPGA映射、字长或实时资源结果。若据此建立仿真器，应该显式选择研究对象：板级换流、设施故障和电网动态需要不同的状态与时间分辨率，不能从一张架构图推定其数值实现。数字孪生节也将模型保真度与计算可承受性之间的抽象选择列为未解决问题。页24。[pdf:E23]

## §6 核心数学推导

本文没有统一系统优化模型，正式公式集中在矩阵变压器。物理页12 Eq.(1)先给传统理想变压器关系：

\[
v_S=\frac{N_S}{N_P}v_P,\qquad i_S=\frac{N_P}{N_S}i_P.
\]

(N_P,N_S)为一次、二次匝数，(v_P,v_S,i_P,i_S)为相应电压电流。电压按匝比降低，电流按反比提高；理想条件下两边功率一致。[pdf:E11]

矩阵结构有(N_{Core})个相同磁性单元，一次串联所以每个单元分到(v_P/N_{Core})，二次并联所以电流相加。页12–13 Eq.(2)–(4)给出：

\[
v_{Sk}=\frac{N_S}{N_{Core}N_P}v_P,\qquad
i_{Sk}=\frac{N_P}{N_S}i_P,\qquad
i_S=\frac{N_{Core}N_P}{N_S}i_P.
\]

因此有效匝比成为(N_{Core}N_P:N_S)。直觉是把原本要在一个磁件里承受的高压与大电流分给多个单元，以串联增加降压比、以并联承担电流。物理布局和磁芯几何仍需优化，因为分拆并不保证铁损同步下降。页12–13 Fig.11–13。[pdf:E11][pdf:E12]

可以用一个帮助理解的推演：若单元完全相同且二次电压一致，增加串联单元数会降低每个单元分到的一次电压，同时增加并联电流支路；若单元不匹配或不同步，电流共享就要重新检验。后一问题在页12共磁芯结构的环流讨论中已有明确依据。[pdf:E11]

全文更重要的数学思想是“变量之间有相反方向的作用”：中间母线电压影响导线电流、VR开关损耗与可实现带宽；开关频率影响磁件尺寸、磁芯损耗与绝缘应力。页7、13、20把这些关系并列说明，但没有给出共同目标函数和边界，因此不能由本文直接求出一个全局最优中间电压或最优频率。[pdf:E06][pdf:E12][pdf:E19]

## §7 实验设计与结论

本篇采用文献综述与结构比较，没有新的统一实验平台或消融。因此应按“什么问题→引用何种证据→能支持什么”来读。

**为何提高机架电压？→电流量级与架构图→高压能减轻长距离大电流。** 页1和Fig.1–3给出48 V机架的电流困难及迁移路线。它们支持高压配电的需求，不能直接决定某一种高压DC/DC拓扑获胜。[pdf:E01][pdf:E02][pdf:E03][pdf:E04]

**哪一类高变比拓扑最好？→Table II定性比较→没有单一维度全优。** 表中buck-derived控制表现高、变比较有限；hybrid SC功率密度高但控制能力与电荷共享损耗受限；变压器类有隔离和较高效率，但功率密度与控制表现取中等。该表是类级别归纳，不能代替相同电压、功率、冷却和动态条件下的实测排名。页13。[pdf:E12]

**矩阵磁件是否已有实物支撑？→引用PCB绕组和集成磁性结果→说明局部实现有潜力。** 正文页13引用超过98.8%的效率结果，参考文献页29具体列出约3 kW、400 V到48 V、约98.8%效率和约600 W/in³的报告条目。这里引用的是他人特定设计，不是本文测得的800 V全链效率；其原始实验条件应在需要定量比较时继续读取原文。[pdf:E12][pdf:E25]

**MV-SST是否可以做到中压大功率？→引用样机→中压模块路线已有实现，但额定与验证功率需分开。** 页19举13.2 kV/400 kW、6.6 kV/350 kW方案，并专门说明一项13.2 kV/1 MVA设计因实验室约束只验证到200 kW负载。这是综述中很有价值的证据分层：设计容量不能直接当作已测试容量。[pdf:E18]

**什么阻碍系统落地？→绝缘、保护、热插拔与封装文献→主要问题转向接口耦合。** 页20说明内部局部电场可能在端口已箝位时仍过强；页23指出高压热插拔影响上级母线与邻机架；页24强调液冷和器件共置引入电热耦合。这些论证支持跨层研究方向，尚未构成一次端到端系统实验。[pdf:E19][pdf:E22][pdf:E23]

本文没有系统检索流程、纳入排除表或统一数量化benchmark。其参考文献覆盖很广，但部分条目格式不完整，部分技术段落的引用需回到原文核对。因此最适合把它用作技术问题地图和阅读路线，定量设计继续读取其引用的详细事实源。相关例子可见页29、33参考文献及页18–19的技术归纳。[pdf:E25][pdf:E26][pdf:E17][pdf:E18]

## §8 Take-aways

**五句话。** 三次迁移分别发生在机架、设施和电网接口。[pdf:E02][pdf:E03][pdf:E04] 提高母线电压把困难转移到近负载高变比变换与隔离。[pdf:E05][pdf:E06] 中间母线电压必须和空间距离、动态带宽一起选择。[pdf:E06] 矩阵磁性和模块ISOP提供不同层级的扩展自由度。[pdf:E11][pdf:E18] 热插拔、接地、绝缘和散热使完整系统无法由独立元件最优简单拼成。[pdf:E15][pdf:E19][pdf:E22][pdf:E23]

**三句话。** 电网到芯片的供电结构正在重新分工。[pdf:E04] 各类变换机制具有不同的效率、密度和控制代价。[pdf:E12] 最有研究价值的对象是层级交界处可测量的物理耦合。[pdf:E21][pdf:E22][pdf:E23]

**一句话。** 这篇综述提供了从800 V机架到MV-SST的技术地图，核心启示是共同设计各层的电压、转换和空间布局。[pdf:E04][pdf:E06][pdf:E21][pdf:E23]

## §9 最脆弱的假设

最关键的假设是：不同领域、不同额定点上已经优秀的电源模块，迁入连续运行的AI数据中心后仍能保留足够多的系统级收益。本文明确以EV快充为技术迁移来源，同时承认数据中心在持续运行、热插拔、EMC和长期可靠性上有独特要求。页25 Fig.25及正文。[pdf:E24]

这一假设影响三次迁移能否连成完整路线。如果中压绝缘、备用模块、保护和共同冷却的额外体积与损耗吞掉了器件级收益，架构仍可能在可控性上有价值，但“更紧凑且更高效”的统一动机就需要重新分解。页18–24列出这些代价，却没有在一个统一设施算例中合账。[pdf:E17][pdf:E19][pdf:E20][pdf:E23]

## §10 最小复现实验

一周内最适合验证的是“两阶段PDN中间电压具有跨部件最优点”，这是页7明确提出的开放问题。[pdf:E06] 固定负载电压、输出功率、允许电压偏差和PCB面积，建立一个IBC、连接铜路径和多相VR的模型，使用同来源器件曲线分别估算导通与开关损耗；扫描中间电压和IBC到VR的距离，并对相同负载阶跃计算所需输出电容与响应。

记录三项结果：总损耗、满足动态要求的占用面积、允许的物理距离。若最佳中间电压随距离与负载动态而变化，支持本文“不能沿用旧12 V默认值”的机制；若在合理范围内由同一器件方案始终支配，应进一步检查是否是器件选型偏差。该实验优先复现可证伪的局部关系，不把综述中的全部架构搬进一个未经标定的大模型。页6–7对变量关系的说明为其依据。[pdf:E05][pdf:E06]

## §11 最强反例设计

最强反例是构造相同端到端服务的完整设施比较：固定计算吞吐、热环境、维护/冗余要求和负荷动态，让优化过的LFT＋集中高效整流DC方案与MV-SST方案竞争，并把绝缘、冷却、备份、过滤和保护全部计入。它直接挑战“进一步用SST替代工频接口即可继续改善系统密度与效率”的路线假设。作者对LFT成熟性与SST挑战的描述见页17–21。[pdf:E16][pdf:E17][pdf:E19][pdf:E20]

若SST的有源功能确实有用，但加入这些必要部件后没有总体体积或能耗优势，便应将其价值重心移到可编程功率流等其他能力。这比只挑一个低效率SST样机更强，因为它比较的是各自优化后的可交付系统，也避免把额定设计与部分功率实验混为一谈。页19对1 MVA设计/200 kW验证的区分提供证据边界范例。[pdf:E18]

## §12 Follow-up Research Bet

**主押注：把机架供电从共享中间母线改成按计算分区分配的多端口磁性网络。** 新问题是：能否借助矩阵变压器的多个磁性解耦二次端口，直接给具有不同工作节奏和空间位置的计算分区分配电压与功率，使空间供电距离和任务动态共同决定磁件结构？新能力是用一个高压入口组织多个具有独立时间行为的低压功率域，而不先把所有域压成同一个中间母线。

核心机制包含三步。一次侧串联磁性单元分担高电压；二次侧按计算分区布置并具有独立功率路径；每个分区的换流相位与实际负载阶段联合安排，使高电流就近闭合，同时改变公共入口电流的叠加方式。设计变量由单一匝比、中间电压和全局相位，变成磁性分区、端口电压、空间位置与相位关系；状态表示从一条母线功率变成多端口功率及计算阶段的联合状态。

论文的具体支点是页12 Fig.11(c)关于磁性解耦、异步二次变换和相移调制自由度的讨论，以及Eq.(2)–(4)说明串联一次侧/并联二次侧如何分担电压电流；页13的集成PCB矩阵磁性性能条目说明该结构已有器件级实现，页7又指出低中间电压迫使转换器靠近负载。这三点共同指向“物理位置与端口结构”这一尚未充分展开的设计自由度。[pdf:E06][pdf:E11][pdf:E12][pdf:E25] 页23–24的共置热耦合必须进入实验，因为电流路径缩短也可能使热点更集中。[pdf:E22][pdf:E23]

最大研究收益是建立从训练分区到供电磁性分区的共同设计方法，使不同计算阶段在电力层面获得独立可编排的服务。最大科学风险是一次侧公共电流和磁耦合约束使所谓“独立端口”自由度远少于想象；二次端口的时间调制可能只是把环流和磁损移到内部，而没有净收益。

最小区分实验用两个计算等效负载和两个解耦二次端口，比较共享中间母线、固定多端口、按任务阶段联合相位的多端口三种设计；固定一次侧器件、磁芯总体积、负载总工作量及铜量，同时测量二次导线损耗、磁件损耗、入口纹波和任务供电偏差。若只减少线损却增加更多磁损，应否决主要机制；若联合方案在相同资源下改变可实现的功率/动态组合，才说明多端口结构带来了新能力。

最近的本文内工作包括Candan等的series-stacked differential power delivery，以及矩阵LLC和动态中间母线研究，条目见页29。[pdf:E25] 与这些工作相比，候选问题由单一转换效率转为计算分区可获得的动态供电集合，机制由固定串并联分压/分流转为端口空间分配与任务阶段联合调制，实验对象由统一电子负载转为具有不同时间结构的计算域。是否已经被多端口差分功率处理覆盖，需要补读上述原始论文后再收紧新颖性；本文综述不足以完成这一检索。

**Wild-card alternative：** 在同一封装材料试样上主动合成多层级变换器共同产生的混合频率电压，研究绝缘热产生是否由频谱排列而非单独dv/dt决定；它改变激励生成方式和实验对象，依据为页20的混频绝缘应力及页33相关原始文献入口。[pdf:E19][pdf:E26]

证据导航：E01物理页1题名摘要；E02页3 Fig.1与迁移；E03页4 Fig.2；E04页5 Fig.3；E05页6 Fig.4–5；E06页7 Table I与中间电压；E07页8 Fig.6；E08页9 Fig.7；E09页10 Fig.8；E10页11 Fig.9–10；E11页12 Fig.11–12、Eq.(1)–(3)；E12页13 Table II、Eq.(4)、Fig.13；E13页14母线及接地；E14页15 Fig.14–16；E15页16 Fig.17–20；E16页17保护及标准讨论；E17页18中压器件；E18页19 Fig.21–22与样机；E19页20 Fig.23与绝缘；E20页21保护和容错；E21页22 Fig.24与跨层集成；E22页23热插拔和封装；E23页24热耦合和数字孪生；E24页25 Fig.25与结论；E25页29相关转换器与磁性文献；E26页33混频绝缘和热管理文献。
