# Model-Based Fault Current Estimation for Low Fault-Energy 380VDC Distribution Systems

作者：Leopold Ott、Julian Kaiser、Kilian Gosses、Yunchao Han、Bernd Wunder、Martin März、Christian Strobl。[pdf:E01]

出处：IEEE International Telecommunications Energy Conference（INTELEC）。

年份：2016。

DOI：10.1109/INTLEC.2016.7749126。

Zotero key：UNKVFU4P。

> 证据说明：`[pdf:E..]` 对应源 PDF 物理页与 Eq./Fig./Table 定位。模型事实、数字和图表均绑定源页；复现、反例与研究方向为本卡分析。会议与DOI信息取来源登记，PDF页1印有2016版权信息。

## §1 — 研究问题与重要性

论文的问题是：当直流配电网所有电源都通过有限流和闭锁功能的变换器接入时，怎样预测故障电流，并选择真的能动作的保护器件？传统直接接入的电池可以持续提供较大短路电流；受控变换器在故障下可能迅速限流或关断。于是“有很大的初始峰值”与“有足够电流持续到断路器动作”变成两回事（物理页1摘要、§I）。[pdf:E01]

作者把这类系统称为低故障能量LFE网络。其特征是直流母线侧电容提供短时放电，后续电流受各电源控制和最大输出能力支配。研究价值在于把变换器的自保护行为纳入故障分析，让网络保护选型建立在真实电流持续时间上，而非理想刚性源假设（页1–2）。[pdf:E01][pdf:E02]

这篇同时提出了一个有启发性的测量现象：串联电弧会激发网络本身的共振频率。因此，故障波形的一部分来自电弧，一部分来自它所激励的网络；只看时域振荡强弱并不能分清二者（页7–8）。[pdf:E07][pdf:E08]

## §2 — 前人工作与不足

作者沿用状态空间平均与离散时间建模路线，并引用Erickson与Maksimovic的功率电子模型、Corradini等的数字控制模型。它们适合控制器设计和阻抗分析，但故障预测还需要表达过流、欠压、过压导致的状态改变。本文的扩展是在已有线性化变换器模型周围加入带滞环的保护逻辑，让正常动态和故障停机过程在同一仿真里连续出现（页1–3）。[pdf:E01][pdf:E02][pdf:E03]

最直接的前作是Ott等2015年的复杂阻抗建模测量，以及分段线性droop下垂控制。本文的电流环传递函数、端口阻抗和droop控制承接这些研究；新的重点转向保护动作、故障阻抗区域和实际断路器配合（页2 Fig.2，页8参考文献[3]–[4]）。[pdf:E02][pdf:E08]

不足的原因是研究对象发生变化：正常运行的小扰动模型只需在工作点附近描述增益和相位；短路则可能越过限流值、保护阈值，并改变拓扑。这个跨边界过程必须作为模型的一部分，而不能由原来的一个线性传递函数自动给出。

## §3 — 重建作者的思考路径

可以从一条常见经验出发：短路发生后，电流不总是持续增加。母线电容先放电，变换器检测到峰值过流后可能关断；如果所有源都关断，故障支路的机械断路器还没来得及打开，整个母线已经掉电。这表明保护选择性取决于电源控制和机械器件时间尺度的配合（页2 OCP讨论、页5低阻故障分析）。[pdf:E02][pdf:E05]

既然已有模型可以预测电流环和端口阻抗，最经济的思路就是给它补上保护状态：越限时把电流指令置零、经过短暂停顿再恢复限流供电。这样既能模拟峰值，又能模拟机械器件实际获得的持续电流窗口。随后自然需要问：同一故障电阻是否在所有运行点都会产生同一保护状态？作者用电源最大电流和负载水平定义故障阻抗分区，回答了这一点（页3–5）。[pdf:E03][pdf:E04][pdf:E05]

## §4 — 核心 Intuition

在电力电子主导的直流网里，故障电流由储能放电与控制器状态共同塑造。把过流停机、延时重启和电压保护写进简化动态模型，就能预测保护器件实际看到的电流波形。模型还可以把电弧引发的激励与网络阻抗造成的共振联系起来（页2–3、页7–8）。[pdf:E02][pdf:E03][pdf:E07][pdf:E08]

## §5 — 具体方法与完整 Pipeline

以五馈线380 V网络为例：交流接口和电池接口以恒压方式工作，光伏接口恒流输出，两个负载以恒流表示。每个接口有母线侧电容，连接电缆用缩放的RLC模型描述。故障放在第二负载馈线末端（页4 Fig.6、Table 1）。[pdf:E04]

1. **搭建平均动态。** 电流环用\(G_{conv}(s)\)表示，外层PI与droop调节电流指令；输出电压由电容阻抗和网络等效阻抗并联后的端口关系形成。峰值电感电流由平均电流推算（页2 Fig.2）。[pdf:E02]
2. **加入过流保护OCP。** 硬停机越限后将平均电流指令钳到零并保持，需外部复位。软停机先停一小段时间，再恢复至可提供的最大电流，让下游器件有机会切故障；若持续异常再停机（页2–3 Fig.3–4）。[pdf:E02][pdf:E03]
3. **加入电压保护FVP。** 过压、欠压分别使用滞环，逻辑相或后与OCP共同控制关断；负载变换器也考虑输入电压保护（页3 Fig.5）。[pdf:E03]
4. **加入线路与故障。** 并联故障在两极之间加阻抗，串联故障在线路中加入阻抗。电弧分析另外考虑串联小信号电压源及电弧阻抗（页4 Fig.7、页6 Fig.10、页7 Fig.15）。[pdf:E04][pdf:E06][pdf:E07]
5. **计算保护所需波形。** 输出母线电压、故障馈线电流、保护状态与故障能量，再用实际实验验证波形和断路器动作（页5–7）。[pdf:E05][pdf:E06][pdf:E07]

数值实现层面，论文使用线性化传递函数与保护滞环组合，未报告FPGA映射、固定点宽、实时求解步长或多速率调度。330 μs是示例与实验中的源短暂停机时长，属于物理保护时序（页3、页7）。[pdf:E03][pdf:E07] 电缆传播效应忽略的条件是线路短于所关注最高频率对应波长；该条件进入其集中参数模型适用范围（页4）。[pdf:E04]

## §6 — 核心数学推导

最有用的关系是恒流极限下的母线平衡。所有电源进入限流后，总供给电流先分给正常负载，余量流入故障支路。对电阻故障，原文Eq.(1)写为

\[
V_{Bus,Fault}=Z_{Fault}\left(\sum_n I_{Max,n}-\sum_k I_{Load,k}\right)
=3\,\Omega\,(60\,A-16\,A)=132\,V.
\]

这个式子是电流守恒与欧姆定律的结合。它要求各源处在相应最大电流状态，负载采用文中的恒流表示，且电压保护没有提前改变状态。作者为了展示这个过程，关闭了该案例的FVP（页5 Eq.1及前文）。[pdf:E05]

故障阻抗分区也由上述物理关系驱动。\(|Z_{OCP}|\)对应所有源触发OCP，\(|Z_{Limit}|\)对应所有源达到输出电流极限，\(|Z_{Nom}|\)与额定负载阻抗同量级。论文所定工况得到2.3 Ω、8.1 Ω、38 Ω三个边界；38 Ω的计算采用馈线额定10 A，而表中负载工作电流为8 A。它们是特定工作点的分界，随着可用光伏、电池电流及负载改变而移动（页4 Fig.8、Table 1，页5分区解释）。[pdf:E04][pdf:E05]

保护器件还要面对积分量

\[
I^2t=\int i^2(t)\,dt.
\]

这是本卡写出的热作用量定义；原文用它比较故障与线缆承受能力。低阻示例电容放电约250 μs，计算热作用量128.9 A²s。短而高的峰值可以具备有限总热作用，却仍不足以让较慢机械开关完成动作，因而热损伤评价与隔离选择性是不同评价对象（页4–5）。[pdf:E04][pdf:E05]

串联电弧的小信号网络等效式为

\[
Z_{Grid,Eq}=Z_{Bus}+Z_{Feeder}+Z_{Cable,lx1}+Z_{Cable,lx2}.
\]

式中电弧本身的\(Z_{Arc}\)和扰动源\(V_{Arc}\)在Fig.15单独表示，Eq.(2)求的是其余网络等效阻抗。网络在某频率阻抗谷附近对串联电压扰动产生较大电流响应，给出了观察电弧振荡的物理线索（页7 Eq.2、Fig.15，页8 Fig.16）。[pdf:E07][pdf:E08] 这一步预测网络容易被激发的频率，没有建立电弧完整的非线性演化方程。

## §7 — 实验设计与结论

**简化模型能否预测故障暂态？** 台架有五个DC/DC变换器，共用星点母线，用空气线圈模拟所测线路阻抗。表1给两个恒压源各±20 A极限、光伏20 A、三个源25 A OCP值；每个接口40 μF，两个负载各−8 A。线路参数来自35 mm²电缆测量：1.7 mΩ/m、0.75 μH/m、0.04 nF/m；故障点前等效线路10 m（页4 Table 1、线路段，页6 §IV）。[pdf:E04][pdf:E06]

先施加3 Ω纯电阻并联和串联故障，用测量曲线与模型比较。Fig.11展示并联故障时电压下降和电流冲击，Fig.12展示串联故障时负载电压下降而恒流负载电流大致恢复原值；作者认为两者吻合良好。该比较使用恒流负载，实验时旁路了各变换器原有进出线熔断器，以免它们介入（页6 Fig.11–12及设置）。[pdf:E06]

**短时重启能否给机械器件足够时间？** 使用10 A的E-T-A 8345系列四重瞬时磁脱扣断路器级联，源短暂停机330 μs。300 mΩ并联故障先触发OCP，随后源恢复最大电流供给；波形在约4 ms开始开断，随后约3 ms完成，母线恢复。3 Ω故障没有触发源OCP，开断约从4.5 ms开始、历时约2.5 ms，也恢复母线电压（页7 Fig.13–14）。[pdf:E07]

**电弧振荡是否与网络阻抗有关？** 使用手动分离铜触点产生串联电弧，两负载改为各13 A，约5 kW。模型给出接近9 kHz的网络共振，测得电流存在间歇振荡；Fig.18标出约0.11 ms周期，与该频率接近。作者同时指出电弧自身电感随弧长增加会显著影响频率（页7实验末段、页8 Fig.16–18）。[pdf:E07][pdf:E08]

这组证据的层次很清楚：电阻故障有时域模型—测量对照；机械断路器有实际动作结果；电弧有网络共振预测与观测频率的一致性。论文没有给出统一误差指标，也没有训练或验证一个电弧分类器，因此可复用的是物理机制与模型结构。[pdf:E06][pdf:E07][pdf:E08]

## §8 — Take-aways

**五句话。** 低故障能量网络的保护由电容和受控电源共同决定。过流闭锁会截断机械保护需要的电流持续时间。加入保护状态的平均模型能够解释并联与串联电阻故障的主要暂态。短暂停机后受限供流帮助实物断路器完成选择性隔离。电弧的可见振荡同时携带网络阻抗信息（页1–8）。[pdf:E01][pdf:E02][pdf:E03][pdf:E04][pdf:E05][pdf:E06][pdf:E07][pdf:E08]

**三句话。** 故障模型应包含控制器如何退出正常工作。最大峰值、持续时间和保护动作分别评价。把电弧当成激励源，可以从网络阻抗理解其频谱。[pdf:E02][pdf:E05][pdf:E07][pdf:E08]

**一句话。** 在受控直流网中，预测故障电流必须同时预测变换器的保护状态。[pdf:E01][pdf:E02][pdf:E03]

## §9 — 最脆弱的假设

最关键的假设是：**平均化动态与预设保护状态足以描述大故障中的实际端口行为。** 一个模型若准确预测正常电流环，却没有准确表示源闭锁、重启和负载欠压退出，就可能给下游断路器一个真实系统根本不会提供的电流窗口。

论文的恒流负载实验提供了受控条件下的支持；作者明确承认现实恒功率负载会在串联电弧导致电压下降时增加输入电流，而本研究恒流表示忽略了这种低频负增量阻抗（页4负载说明、页6串联故障讨论）。[pdf:E04][pdf:E06] 因此最危险的迁移不是线路参数略变，而是把该模型直接用于具有恒功率调节、欠压锁定和重启状态的服务器输入端，却仍沿用原有负载状态。

## §10 — 最小复现实验

一周内先用表1与原文线路参数构建五馈线平均模型，实现硬OCP、短暂停机OCP和FVP。复现3 Ω并联故障的132 V稳态关系、300 mΩ故障的短放电及源关断、3 Ω串联故障的负载电压下降。保存每个源的电流、保护状态、母线电压及故障电流积分，明确FVP是否启用（页4–6为设置依据）。[pdf:E04][pdf:E05][pdf:E06]

最小证伪扩展是把一个恒流负载改成带欠压退出的恒功率平均模型，保持预故障功率相同。比较故障后源保护顺序和可供断路器动作的电流持续时间。若只改负载性质就反转了选择性结论，说明必须把负载保护状态纳入模型；若关键时序保持一致，则支持原简化在该范围内的实用性。实物验证优先使用可编程电子负载的低能量缩比，不需要第一周制造真实电弧。

## §11 — 最强反例设计

构造所有源在不同电流裕量下工作、一个负载恒功率且带自动重启的网络。故障使母线电压下降，负载提高电流需求，某些源先OCP，剩余源承担更多电流又闭锁；源重启和负载重启相互追逐。即使每个单机线性环都与实测吻合，系统级保护顺序也可能与论文统一恒流负载案例完全不同。

决定性观测是下游断路器是否得到足够长的电流平台。若模型预测有平台而真实开关级模型或台架出现间歇脉冲，论文的简化在这一类工作点失效。该反例利用了原文强调的电源最大能力随工作点变化，以及其明确省略的恒功率负载效应（页3–4、页6）。[pdf:E03][pdf:E04][pdf:E06]

## §12 — Follow-up Research Bet

**主idea：把串联电弧当作随机激励，建立直流网络的电磁模态成像。** 新问题是：能否从多个端口同时观测的电弧振荡中，反演“电弧位置—线路耦合—负载端口阻抗”的空间结构？这首次把不受控故障波形转成对网络内部结构的被动实验，而研究产物是一张随连接状态改变的模态图谱。

机制基于本文Eq.(2)的串联网络阻抗，以及Fig.16–18中约9 kHz预测与测量振荡的联系（页7–8）。[pdf:E07][pdf:E08] 一个电弧提供宽带且时间变化的电压激励，多端口电流的相对幅值与相位由网络传播决定。采用跨端口谱比，可消去共同未知激励的一部分，再从模态形状估计空间连接。设计变量转为传感器位置、端口同步、可辨识的网络模态及多故障位置数据；研究目标、状态表示和测量方式同时改变。

最大收益是把原来只看作故障干扰的数据用于发现隐藏接触阻抗、线缆连接和负载动态，甚至区分两个时域幅值接近但位置不同的电弧。最大风险是单一主模态导致位置不可辨识，或电弧自身阻抗随弧长变化破坏共同激励假设。原文已经提醒电弧电感会改变共振频率，因此实验必须把弧长和网络结构作为独立变量（页8）。[pdf:E08]

最小实验先用可控宽带串联电压注入替代真实电弧，在同一五馈线网络的不同位置施加相同激励，同时测量所有端口。对照两种解释：所有差异仅来自激励频谱，或者端口谱比由位置和网络模态决定。随后换成多个不同弧长的真实电弧；若空间谱比对弧源变化保持可辨识，才支持成像机制。这里的成功指标是不同内部结构能否被区分，而不是提高某个电弧报警阈值的准确率。

与本文区别是：本文用集中等效阻抗解释一处测得振荡，候选使用多端口模态表示推断空间结构；实验对象从固定线路故障响应转为可变拓扑及可变弧位置。与Ott等2015年端口阻抗测量工作的区别，需要补读其完整激励与测量方法；同时应补读直流配电阻抗层析与电弧源—网络解耦工作，才能判定相邻方法已达到何种可辨识性。[pdf:E08]

**Wild-card alternative：**用多个源的时分供能波形作为可设计变量，研究同一平均故障能量下机械电弧熄灭对电流脉冲相位的依赖，建立电源控制与触点电弧动力学的联合时间模型。

证据导航：[E01 页1：问题与模型背景](_evidence/E01-p001-full-page.png)；[E02 页2：电流环与OCP](_evidence/E02-p002-full-page.png)；[E03 页3：重启、FVP及源能力](_evidence/E03-p003-full-page.png)；[E04 页4：Table 1、线路与故障分区](_evidence/E04-p004-full-page.png)；[E05 页5：故障分区、Eq.1及热作用量](_evidence/E05-p005-full-page.png)；[E06 页6：串联故障与模型测量对比](_evidence/E06-p006-full-page.png)；[E07 页7：断路器实验、Fig.15与Eq.2](_evidence/E07-p007-full-page.png)；[E08 页8：电弧共振与参考文献](_evidence/E08-p008-full-page.png)。
