# Linear time complexity sorting algorithms for electromagnetic transient simulation of MMC-HVdc system

作者：Jianzhong Xu、Yiliang Xu、Yuchen Zhao、Chengyong Zhao、Hui Ding、Yi Zhang  
出处：IET Generation, Transmission & Distribution，Vol. 11，Iss. 16，pp. 4059–4067  
年份：2017  
DOI：10.1049/iet-gtd.2017.0397  
Zotero key：VUCVVSC7  
标题、作者、出处、年份与 DOI 均已与 PDF 首页及页脚核对。[pdf:E01]

> 证据说明：`[pdf:E..]` 对应源 PDF 物理页与 Eq./Fig./Table 定位。下文页码均指 PDF 物理页；另行推导、反例和研究押注与论文报告结果分别表述。

## § 1 — 研究问题与重要性

**这篇论文解决的是 MMC 电磁暂态仿真中，每次电容均压控制都重新进行通用排序的计算浪费。** 在 nearest level control（NLC）中，控制器需要根据桥臂内各 submodule（SM）的电容电压，选择哪些 SM 插入、哪些旁路。即使换流器电路已经通过 Thévenin 或 Norton 等效模型降为线性规模计算，数百个 SM 的电压排序仍可能成为闭环 MMC-HVdc 仿真的主要负担。论文把电路模型计算与电压均衡排序明确区分为两个瓶颈，研究后者。[物理页 1，§1；pdf:E02]

这里不能简单换用 averaged-value model（AVM）绕开排序。本文讨论的等效模型仍保留各 SM 的内部动态，服务于需要真实均压控制逻辑的控制器测试；AVM 不再需要主动电容均压，适合系统级研究，却不承担同样的控制器验证任务。问题因而是：**保留 SM 电压、有限关断电阻和内部开关访问能力的同时，能否把每次完整电压表的构造降到线性复杂度？**[物理页 1，§1；pdf:E02][pdf:E03]

作者选择从 EMT solver 的积分方法入手，而不是重新设计均压控制目标。BE 和 TR 不只决定积分精度，也决定电压更新具有怎样的结构；利用这种结构，排序输入就可能比任意实数数组更容易处理。成功后的直接价值是减少闭环仿真的计算量；减少实时仿真所需 DSP、FPGA 板卡则是作者提出的工程动机，本文没有实际板卡实现或板卡数量对照。[物理页 1，§1；pdf:E03]

## § 2 — 前人工作与不足

**已有研究已经分别压缩了电路求解成本和排序发生频率，本文进一步压缩单次排序的内部成本。** 根据本文对前人工作的介绍，最相关的路线有以下几类。

第一类是保留 SM 内部状态的快速等效电路模型。Gnanarathna、Gole、Jayasinghe 的高效 MMC 建模工作，以及 Ajaei、Iravani 的 enhanced equivalent model，是本文列举的 Thévenin/Norton 等效建模代表；Xu 等的加速模型和 Beddard 等的详细模型比较也属于这一背景。本文称，这条路线已使换流器模型计算复杂度随 SM 数量线性增长，因此排序负担会更加突出。它们解决的是电路规模化求解，不能自动消除均压控制的排序成本。[物理页 1，§1；pdf:E02；物理页 9，文献 [6]–[9]；pdf:E04]

第二类通过减少排序动作或改善均压决策来降低成本。Peng 等的 fundamental sorting frequency 方法寻求降低开关损耗和计算资源；Saad 等利用 max–min functions 实现电容电压 decoupling 与 balancing，减少 SM 开关次数；Ilves 等的 predictive sorting 在较低开关频率下减小电容电压分散。这些方法主要改变何时排序、何时更换插入对象，以及怎样折中电压波动与开关次数。本文没有将它们作为逐项实验基线，而是认为它们可以与新的排序内核叠加。[物理页 1，§1 右栏；pdf:E03；物理页 9，文献 [12]–[14]；pdf:E04]

第三类是最直接的前驱：Xu 等的文献 [16]、[17] 已经利用电容离散化结构提出线性排序，但采用理想零关断电导。本文指出，这种简化损失了对 MMC 内部开关故障的直接访问能力。新的困难来自有限关断电阻、漏电流和并联 grading resistor：即使 SM 同属插入组或旁路组，其电容电流和电压增量也不完全相同，原先依赖理想开关的简化不能直接照搬。[物理页 1，§1 右栏；pdf:E03；物理页 2，§2.2；pdf:E05]

因此，本文的增量不是发现了通用排序的新下界，而是证明了一类**由特定离散电路生成的受约束输入**具有可利用的内部顺序。引言关于通用排序复杂度的讨论不能替代这一证明；同样，后文相对 Bubble sort 的加速也不能直接解释为相对高效通用排序实现的加速。若要进一步比较控制性能和已有线性排序的适用边界，需要补读本文文献 [11]–[17] 的完整方法；本文对其中若干工作的介绍不足以支持更细的优劣排序。[pdf:E03][pdf:E04]

## § 3 — 重建作者的思考路径

一个合理的思考起点是：电路等效化已经把大规模 MMC 求解做快，下一步应先查找闭环控制中是否仍有超线性操作，而不是继续只优化电路矩阵。电压表排序正好满足这个特征；已有降低排序频率的工作又说明，排序成本、开关次数和电压波动之间存在真实的工程折中。[物理页 1，§1；pdf:E02][pdf:E03]

接下来，一个研究者会遇到理想开关模型的局限。若同一组电容真的增加完全相同的电压，保留组内排序很容易；但有限关断电阻和 grading resistor 使各电容的增量不同。这里值得追问的是：**增量不同，是否必然意味着排序被打乱？** 两个电容可能以不同速度变化，却仍然永远不交叉。

电路方程提供了继续追问的线索。同一桥臂的 SM 受到相同桥臂电流驱动；同参数、同开关状态的电容，其差分方程中的公共激励可能在相减后消失。于是，真正应研究的对象不再是每个电容增加多少，而是两个电容之间的电压差怎样演化。BE 只使用当前电流，TR 同时使用前后两个时刻的电流，这又提示：应检查积分方法的记忆长度，是否决定了需要区分多少种开关历史。[物理页 2，Figs. 1–2、Eqs. (1)–(4)；pdf:E05]

这是一条由已有模型、已知瓶颈和电路结构逆向重建的研究路径，论文没有记录作者实际发现 idea 的过程。

## § 4 — 核心 Intuition

EMT 中的电容电压不是每次任意洗牌：只要参数相同、相关开关历史相同，它们就受到同一种保序更新，即使各自的电压增量不同，组内次序也可以保持。BE 需要区分当前插入与旁路两组，TR 因为记住前一时刻的电流，需要区分两时刻状态组合形成的四组。下一次构造完整电压表时，只需归并这些已有序的组，而不是重新解决任意输入排序问题。[物理页 3，§3.1；pdf:E06；物理页 4，§3.2.1；pdf:E07；物理页 5，§3.2.2；pdf:E08]

## § 5 — 具体方法与完整 Pipeline

以论文 Fig. 5 的 **201-level 点对点 MMC-HVdc、BE 模型**为贯穿案例：整流侧控制 dc voltage 与 ac voltage，逆变侧控制 real power 与 ac voltage。该实验比较的核心变量是排序内核，其他模型和控制框架保持相应一致。[物理页 6，§4.1、Fig. 5；pdf:E09]

1. **输入桥臂状态和控制需求。** 对一个桥臂，输入包括各 SM 的电容电压、已有升序索引表、开关状态、桥臂电流，以及 NLC 要求的插入数量。电路包含两个 IGBT 等效电阻、SM 电容和与电容并联的 grading resistor；后者用于闭锁或开关故障情形下的放电。开关不是理想断路，而是采用有限 on/off resistance。[物理页 2，Fig. 2、§2.1；pdf:E05；物理页 3，§3.1.1；pdf:E06]

2. **从已有升序表选择插入对象，并保留子序列顺序。** 均压选择器决定哪些 SM 插入、哪些旁路。以给低电压电容更多充电机会的物理目标理解，排序表提供的正是电压高低关系；本文没有给出完整选择器伪代码。对旧升序表进行保序筛选后，BE 得到插入、旁路两个子序列。TR 则按前后两时刻的状态得到 inserted–inserted、inserted–bypassed、bypassed–inserted、bypassed–bypassed 四个子序列。[物理页 2，§2.2；pdf:E05；物理页 5，§3.2.2、Fig. 4；pdf:E08]

3. **按固定 EMT 步长更新电路状态。** BE 电容 companion model 使用当前电流；TR 使用当前电流和前一时刻电流。论文耗时测试的 EMT 步长为 20 μs。电容更新仍由等效电路模型执行，排序算法没有把电容电压冻结，也没有取消有限关断电阻中的漏电流。[物理页 2，Eqs. (1)–(4)；pdf:E05；物理页 9，§4.2；pdf:E11]

4. **利用组内保序重建完整电压表。** BE 对两个有序子序列做一次 two-way merge。TR 对四个有序子序列做两层、共三次 two-way merge，得到完整升序表。TR 每个元素经过两层归并，而不是每次归并都处理全部 SM，因此其最坏比较数是约两倍 BE。Fig. 4 的图注误写成 BE，但四类图例和相邻 §3.2.2 均明确对应 TR。[物理页 4，Fig. 3；pdf:E07；物理页 5，Fig. 4、§3.2.2；pdf:E08]

5. **在下一次排序控制时刻重复。** 本文 BE 实验在 staircase arm reference 改变时重排；参考不变时保持所选 SM。TR 实验使用固定 200 μs 排序间隔，即十个 EMT 步长。作者报告两种调度下平均开关频率分别约为 100–200 Hz 和 260 Hz。[物理页 6，§4.1.1–4.1.2；pdf:E09；物理页 7，§4.1.2；pdf:E10]

初始化也是 pipeline 的一部分。论文从电容电压全零开始，把 SM 编号顺序直接作为初始升序表；任意非零初值若没有已知顺序，就需要先建立正确的初始排序。这是算法启动条件，不是每次都可以省掉的操作。[物理页 5，§3.2.2；pdf:E08]

**计算依赖与执行平台。** 同一桥臂内需要共享已求得的桥臂电流，再更新各 SM，最后归并；不同桥臂的排序可独立执行，这是模型依赖关系给出的并行机会，论文没有实现并行加速。实际平台是 MATLAB/Simulink R2011b、Pentium dual-core 3.20 GHz CPU、2 GB RAM、32-bit Windows 7。数值字长、fixed-point 格式、FPGA 映射、时钟频率、LUT/DSP/BRAM 资源和板间通信均未报告；本文没有 FPGA 实验。[物理页 6，§4；pdf:E09]

论文采用固定 EMT 时间推进，并在控制层采用不同的排序调度，没有报告自适应步长或多速率电网求解器。对于 TR 的十步排序间隔，实现时应保留控制边界处的前后状态组合；当区间内门极状态保持不变时，逐步复合保序更新仍然保序。这一跨步实现要求可由下面的推导得到，原文没有给出完整索引管理伪代码。

## § 6 — 核心数学推导（无形式化数学则跳过）

### 从电路方程得到共同的仿射更新

这里的基础数学只有两点：线性电路的公共激励在相减时可以消失；一个共同的正斜率仿射映射不会颠倒两个数的顺序。关键不在于增量是否相等，而在于同组元素是否共享同一映射。

为简化本文 Eq. (5)–(7)，引入以下推导记号：

\[
S_k=R_{1,k}+R_{2,k},\qquad
b_k=\frac{R_{2,k}}{S_k},\qquad
g_k=\frac{1}{S_k}+\frac{1}{R_P},\qquad
j_k=b_k I_{\mathrm{ARM},k}.
\]

其中，\(R_1,R_2\) 是两个开关支路的等效电阻，\(R_P\) 是 grading resistor，\(I_{\mathrm{ARM}}\) 是桥臂电流。由 KCL/KVL，本文 Eq. (6) 可等价写成

\[
I_{C,k}=j_k-g_k V_k.
\]

\(j_k\) 是桥臂电流送来的公共驱动，\(g_kV_k\) 是随本电容电压变化的泄放项。同状态、同参数的 SM 共享 \(j_k,g_k\)，但因为 \(V_k\) 不同，电容电流和电压增量仍然可以不同。[物理页 2，Fig. 2、变量定义；pdf:E05；物理页 3，Eqs. (5)–(7)；pdf:E06]

### BE 两组保序：无须假设相同电压增量

令 \(h=\Delta T/C=R_C^E\)。BE 离散式是

\[
V_k=V_{k-1}+h I_{C,k}.
\]

代入电路关系，得到

\[
V_k=\frac{V_{k-1}+h j_k}{1+h g_k}.
\]

这与本文 Eq. (8) 完全等价。取同一当前状态组中的两个 SM，以 \(d_k=V_{M,k}-V_{N,k}\) 表示电压差；当它们的电容及其他对应参数相同时，公共驱动消失：

\[
\boxed{d_k=\frac{1}{1+h g_k}\,d_{k-1}.}
\]

所有相关电阻、电容和步长为正时，乘数严格为正，故 \(d_{k-1}\ge0\Rightarrow d_k\ge0\)。这就是本文 Eq. (11) 的紧凑形式。两只 SM 在前一时刻是否同属插入组并不重要；BE 只需要它们在当前步采用相同开关电阻。因此当前插入、旁路两组已经足够。[物理页 2，Eqs. (1)–(2)；pdf:E05；物理页 3，Eqs. (8)–(11)；pdf:E06]

这个证明也解释了有限漏电为什么不破坏结果：漏电使高电压与低电压电容的变化量不同，却以一个共同正比例因子缩放两者的电压差。

### TR 四组保序：精确条件比“电阻为正”更强

令 \(r=\Delta T/(2C)=R_C^T\)。TR 离散式为

\[
V_k=V_{k-1}+r\big(I_{C,k-1}+I_{C,k}\big).
\]

先消去当前电流：

\[
(1+r g_k)V_k
=V_{k-1}+r I_{C,k-1}+rj_k.
\]

对于前后两个时刻分别都处于相同状态的两个 SM，上一时刻也有

\[
I_{CM,k-1}-I_{CN,k-1}=-g_{k-1}d_{k-1}.
\]

于是直接得到精确的离散差分关系：

\[
\boxed{d_k=
\frac{1-rg_{k-1}}{1+rg_k}\,d_{k-1}.}
\]

这是从本文 Eqs. (6)、(14) 得到的简化推导，省去了作者通过连续微分方程、指数解和积分常数进行的中间运算。当前状态相同只能消去当前公共驱动；还需要上一状态相同，才能消去上一时刻公共驱动，所以需要四个状态组合。[物理页 2，Eqs. (3)–(4)；pdf:E05；物理页 3，Eq. (6)、§3.2.1；pdf:E06；物理页 4，Eqs. (13)–(20)；pdf:E07]

正常互补门极下，每个 SM 都有

\[
S_k=S_{k-1}=R_{\mathrm{ON}}+R_{\mathrm{OFF}}\equiv S,
\]

因此差分乘数简化为

\[
q_T=
\frac{1-r(1/S+1/R_P)}{1+r(1/S+1/R_P)}
=
\frac{S(R_P-r)-R_Pr}{S(R_P+r)+R_Pr}.
\]

这正是本文 Eq. (23) 中乘在旧电压差前的系数；原文通过 Eq. (19) 把旧电压差写成正指数因子与两个积分常数之差的乘积。**TR 组内不逆序的精确条件是**

\[
\boxed{r\left(\frac1S+\frac1{R_P}\right)\le1}
\quad\Longleftrightarrow\quad
\boxed{\frac{\Delta T}{2C}\le\frac{SR_P}{S+R_P}.}
\]

严格小于时保持严格顺序，等号时差值可收缩为零；若大于，组内差值会变号。没有 grading resistor 时取 \(R_P\to\infty\)，条件退化为 \(r\le S\)。[物理页 4，互补开关假设；pdf:E07；物理页 5，Eqs. (21)–(23)；pdf:E08]

作者给出的典型开关参数是 \(R_{\mathrm{ON}}=0.01\ \Omega\)、\(R_{\mathrm{OFF}}=1\ \mathrm{M}\Omega\)，并称其典型 TR 电容等效电阻小于 \(1\ \Omega\)。但原文最后的符号说明主要检查了 \(S\pm r\)，没有明确检查含 \(R_P\) 的完整分子，也没有报告实际 \(R_P\) 数值。因此，**含 grading resistor 的严格结论应保留上面的完整步长条件**；单凭所有电阻为正，不能推出任意参数下 TR 都保序。[物理页 4，§3.2.1 参数与符号讨论；pdf:E07]

### 每次归并的比较次数：上界、下界与适用口径

以下是对论文归并结构的进一步计数推导。计数对象是**单桥臂、单次电压表重建中的电压大小比较**，不包括电路计算、分组、复制和索引维护。

对于长度为 \(a,b\) 的两个有序表，采用比较表头、某表耗尽后直接复制剩余部分的标准归并：

\[
\min(a,b)\le C_{\rm merge}(a,b)\le a+b-1
\qquad(a,b>0).
\]

下界对应较短表的全部元素先输出；上界对应两表交错到最后才有一表耗尽。若任一表为空，比较数为零。即使比较数为零，显式输出完整表仍可能需要线性数据搬运。

BE 的两个表长为 \(m,N-m\)，所以两组都非空时：

\[
\boxed{\min(m,N-m)\le C_{\rm BE}\le N-1.}
\]

两组等长时下界是 \(N/2\)，而不是所有分组下都至少需要 \(N/2\) 次；某组为空时比较数可为零。论文明确报告的是最坏上界 \(N-1\)。[物理页 3，§3.1.2；pdf:E06；物理页 4，Fig. 3；pdf:E07]

TR 采用两层归并。记四组长度为 \(n_1,n_2,n_3,n_4\)，总和为 \(N\)，并记 \(A=n_1+n_2\)、\(B=n_3+n_4\)。这一归并树的比较数下界为

\[
\boxed{L_T=\min(n_1,n_2)+\min(n_3,n_4)+\min(A,B).}
\]

定义空表感知的上界函数

\[
U(a,b)=
\begin{cases}
a+b-1,&a>0,\ b>0,\\
0,&a=0\ \text{或}\ b=0.
\end{cases}
\]

则

\[
\boxed{L_T\le C_{\rm TR}\le
U(n_1,n_2)+U(n_3,n_4)+U(A,B).}
\]

四组均非空时，上界为

\[
(n_1+n_2-1)+(n_3+n_4-1)+(N-1)=\boxed{2N-3}.
\]

四组等长时，下界为 \(N\)。空组出现时应使用上述分段上界，不能机械地计算三次 \(N-1\)。这些下界是根据归并过程得到的分析结果，论文只显式给出 \(2N-3\) 的最坏上界。[物理页 5，§3.2.2、Fig. 4；pdf:E08]

### 电流反向、闭锁与电容不一致的边界

**电流反向本身不破坏上述证明。** 电流只进入组内共享的 \(j\) 项，在两个 SM 相减时消失；它改变充放电方向和均压选择，却不改变共同映射的保序系数。BE 实验的排序调度只明确提到 arm reference 改变，TR 使用固定周期；论文没有另给电流过零专用处理逻辑。若反向同时改变了二极管导通等有效电阻状态，则必须按照实际状态重新判断分组，不能只看电流符号。[物理页 3，Eqs. (6)–(11)；pdf:E06；物理页 4，Eqs. (13)–(14)；pdf:E07；物理页 6–7，排序调度；pdf:E09][pdf:E10]

**闭锁没有被本文完整覆盖。** Fig. 2 的 grading resistor 被明确用于闭锁和开关故障时放电，但保序证明中的 TR 简化使用正常互补门极。理想化地把两个开关都设为 off，会出现不同于正常插入、旁路的有效状态；实际反并联二极管的导通还可能带来额外状态。BE 的共同映射证明可以对同参数、同有效状态重新使用，TR 也可以使用一般的前后状态公式，但原来的“两组／四组”和比较上界不能自动照搬。例如，若确有三种独立有效状态，按完整状态对分类最多会产生九组，这是推导出的扩展情形，作者未实现。本文也未给出闭锁、解锁或开关故障波形验证。[物理页 2，Fig. 2、§2.1；pdf:E05；物理页 4，正常互补门极假设；pdf:E07]

**电容不一致会直接破坏共同映射。** 若 \(C_M\ne C_N\)，则 BE 的 \(h\) 或 TR 的 \(r\) 随 SM 改变，两个更新式的斜率与截距都不再相同，公共驱动无法按同一个系数抵消。每只电容单独的更新都随自身初值单调，仍不足以保证两只不同电容之间不交叉。作者在 §3.3 明确认可组内严格保序会失效，随后继续使用原算法，通过容差仿真检查波形；没有提出电容感知的新分组、组内再排序或恢复精确顺序的机制。[物理页 5，§3.3；pdf:E12；物理页 6，§3.3 续文及 §4.1；pdf:E09]

## § 7 — 实验设计与结论

**问题一：相同电容参数下，归并能否替代完整排序而保持仿真行为？ → 实验：** 在 BE、TR 两种 201-level 点对点闭环 MMC-HVdc 模型中，分别使用 Bubble sort 和相应线性排序，比较 SM 电容电压及桥臂电流；对应 BE 的 Fig. 5 和 TR 的 Fig. 8。**答案：** 作者报告内部波形匹配良好，支持在所测工况下替换排序内核。论文主要依靠波形比较，没有给出逐步排名一致率、最大电压误差或 RMSE。[物理页 6，§4.1、Fig. 5；pdf:E09；物理页 7，Fig. 8；pdf:E10]

**问题二：真实电容容差破坏保序后，系统波形是否仍可接受？ → 实验：** 使用落在额定值 0.95–1.05 pu 范围内的 normal-distributing capacitances，比较 BE 的 Figs. 6–7 和 TR 的 Figs. 9–10。既观察电容电压、桥臂电流，也观察 ac voltage、ac current、real power。**答案：** 作者认为内外部波形仍足够接近，并报告 BE 电容电压波动在额定值 ±5% 内。[物理页 6，§4.1.1、Fig. 6；pdf:E09；物理页 7，Fig. 7；pdf:E10；物理页 8，Figs. 9–10；pdf:E13]

这一实验支持的是有限容差、所选工况下的波形近似有效性。正态分布的标准差、截断方式、随机种子、重复次数、错误排名数量和最坏单体偏差均未报告。闭环外部波形接近，也可能来自桥臂聚合与反馈控制对个别选择差异的抑制，不能据此恢复已经失效的严格排序结论。

**问题三：TR 是否以更多比较换来更好的波形？ → 实验：** 对照 BE 与 TR 的内部、外部波形。**答案：** 两者表现接近；作者指出 TR 电容电压在平均电压附近稍平滑，并将其归因于不同排序调度以及更高平均开关频率。由于 BE 在参考阶梯变化时排序、TR 每 200 μs 排序，这个对照没有隔离积分方法本身的影响。[物理页 6–7，§4.1.1–4.1.2；pdf:E09][pdf:E10]

论文还援引文献 [16] 讨论大步长下 BE/TR 的数值表现，援引 [21] 讨论高电平 MMC 的时间分辨率，并称 201-level 模型要准确表现开关电平需处在约 10–20 μs 的步长范围。它们是本文转述的相关文献结论，本文没有重新进行完整步长扫描。[物理页 7–8，§4.1.2 跨页段落；pdf:E10][pdf:E13]

**问题四：操作数是否真的从二次增长降到线性增长？ → 实验：** Fig. 11 对比 Bubble、BE、TR 的比较次数与 SM 数量，横纵轴均为对数尺度。**答案：** 图示符合 Bubble 的二次计数与新算法的线性计数。以作者给出的每臂 600 个 SM 为例，由公式算得 Bubble 为 179700 次，BE 最多 599 次，TR 最多 1197 次，前者分别约为后两者的 300 倍和 150 倍。这是比较次数优势，不是同倍数的总仿真加速。[物理页 8，§4.2；pdf:E14；物理页 9，Fig. 11 及相邻正文；pdf:E15]

**问题五：整个闭环仿真实际快了多少？ → 实验：** 在上述 MATLAB/Simulink CPU 平台上，以 20 μs 步长运行 201-level 点对点模型，对比相同积分方法下的 Bubble 与线性排序。**答案：** BE 总模型约加速 15 倍，TR 约加速 11 倍；改进后的 BE 模型比 TR 快约 20–30%。耗时比较未包含电容容差模型，作者给出的理由是容差对速度影响可以忽略。[物理页 9，§4.2；pdf:E11]

**耗时证据的边界很明确：** 论文没有报告绝对运行秒数、基准运行时长、重复测量统计、逐步最坏执行时间或实时 deadline；20 μs 是仿真时间步长，不是证明程序能在 20 μs 内执行完一步。比较基线也只有 Bubble sort，没有高效通用排序、增量排序或其他线性专用方法的实测。系统验证覆盖一个双端规模和给定均压调度，未覆盖闭锁、解锁、dc fault、内部开关故障或电流反向专门压力测试。全文没有参数表、误差统计表或附录。

## § 8 — Take-aways

**五句话**

1. MMC 等效电路已经很快时，电容均压的排序内核仍可能主导闭环 EMT 成本。[pdf:E02]
2. BE 的关键不是同组电容增量相等，而是它们共享正斜率更新，因此两组归并每次最多比较 \(N-1\) 次。[pdf:E06]
3. TR 必须保留前后状态组合形成四组，且严格保序需要满足含 grading resistor 的步长条件，四组归并最坏比较数为 \(2N-3\)。[pdf:E07][pdf:E08]
4. 作者在 CPU 上的 201-level 闭环仿真中，相对 Bubble sort 报告 BE 约 15 倍、TR 约 11 倍的总加速。[pdf:E11]
5. 电容不一致时作者承认严格保序失效，容差实验提供的是波形接近证据，算法没有恢复精确排序的处理。[pdf:E12][pdf:E09][pdf:E13]

**三句话**

仿真状态带有由电路和积分器共同产生的结构，通用排序没有利用它。线性归并的正确性来自同类共同的保序映射，不能从波形看起来相似反推。复用本方法前，应先核对参数一致性、TR 的完整符号条件以及控制周期内的状态历史管理。

**一句话**

这是一项把数值积分结构转化为排序先验的有效优化，其严格边界是同类 SM 共享保序更新，而其工程证据主要来自相对 Bubble sort 的 CPU 闭环仿真。

## § 9 — 最脆弱的假设

**失败代价最大的假设是：同类 SM 具有相同电容参数，从而共享同一个电压更新映射。** 这是把若干子序列当作已排序输入的基础；一旦组内出现一个逆序，归并算法不会纠正它，因为归并只交织不同子序列，保留各输入子序列自己的相对次序。

制造容差使这个假设天然脆弱。对于正在充电的两个 SM，较小电容可能从稍低电压更快上升并超过较大电容；在 BE 公式中，这体现为各自的 \(h=\Delta T/C\) 不同。原来可以直接缩放旧电压差的共同系数不存在了。即使容差很小，只要相邻电压差足够小，也能发生交叉。

论文对此给出的证据分为两层：§3.3 明确承认严格保序失效；随后在 0.95–1.05 pu 电容范围的实验中展示波形接近。前一层准确界定了数学边界，后一层说明某些实用工况可能容忍错误排序。[物理页 5，§3.3；pdf:E12；物理页 6，§4.1.1；pdf:E09]

真正缺少的是从“参数误差”到“错误排序及控制后果”的定量联系。论文没有测量错误排名率、插入集合偏差、容差与初始电压的相关性，也没有给出多次随机实验或最坏情形。因而，最需要警惕的外推不是线性比较次数，而是把这种仍然快速、却可能不再正确排序的过程当作通用的电容容差处理方法。

## § 10 — 最小复现实验

**一周内最值得验证的是：在严格前提成立时，单桥臂离散电路是否确实生成可由两组／四组归并精确恢复的电压表。** 无须重建双端 HVdc 网络，也不需要外部数据集；测试数据可以直接由本文 KCL 和 BE/TR 方程生成。[物理页 2–5，Eqs. (1)–(23)；pdf:E05][pdf:E06][pdf:E07][pdf:E08]

- **第 1–2 天：实现最小状态发生器。** 用 Python、C++ 或 MATLAB 编写单桥臂模型，采用有限 on/off resistance、统一电容和公开设定的 grading resistor。规模选取 32、128、512、2048 个 SM，这些是复现实验自行选择的规模。输入使用正弦、阶跃和交替正负的公共桥臂电流，门极先保持正常互补。TR 的上一时刻电容电流必须由同一 KCL 状态生成，不能任意随机初始化。
- **第 3 天：实现两种排序路径。** 一条使用完整 stable sort 作为 reference；另一条仅保留旧顺序、保序分组并执行两组或四组归并。两条路径采用相同 tie-breaking，避免全零或相同电压造成无意义的索引差异。另实现论文的 Bubble 基线与一个高效通用排序基线。
- **第 4–5 天：检验数学与控制历史。** 先每步排序，再加入 TR 的十步排序间隔，保留控制边界的状态对。逐步比较电压表、组内逆序数、插入集合和比较次数；扫描使 TR 差分系数保持为正、等于零、变为负的参数区域。再加入论文所测范围内的电容容差与第 11 节的对抗初值。
- **第 6–7 天：测量复杂度与失败边界。** 同时统计比较次数、内存搬运和实际时间。报告同参数下的精确一致性、容差下的错误排序率，以及规模扩大时各基线的增长趋势；不能只报告总时间倍数。

**支持核心 claim 的结果**是：在同参数、正常状态和 TR 保序条件满足时，归并结果逐步等于完整排序，比较数落在第 6 节的上下界之间。**能反驳这一条件性 claim 的结果**是：排除浮点并列、初始化不一致和历史管理错误后，仍在这些前提内得到组内逆序；可用高精度运算复核最小失败案例。

容差条件下出现逆序是对论文数学边界的预期复现；若它还能系统性改变插入集合和单体电压，则会削弱作者把有限随机波形结果外推到实际容差场景的论据。这个实验不以复现旧 CPU 上的 15 倍或 11 倍为验收目标。

## § 11 — 最强反例设计

**最有力的攻击，是在论文已经测试的电容容差范围内构造确定性的组内交叉，而不是任意放大误差。** 这能够区分两个命题：一是算法能否正确排序，二是错误排序是否暂时被聚合输出和闭环控制掩盖。

下面给出一个精确的 BE 反例构造。取两个同属当前插入组的 SM，开关电阻、grading resistor 和桥臂电流完全相同，令其电容分别为

\[
C_a=0.95C_0,\qquad C_b=1.05C_0,
\]

初始电压为 \(V_a^-=v_0\)、\(V_b^-=v_0+\varepsilon\)，所以旧顺序正确。上述电容比例取自论文容差实验范围，但这个相关性初值是本卡提出的攻击设计。[物理页 6，§4.1.1；pdf:E09]

沿用第 6 节记号，令 \(h_a=\Delta T/C_a>h_b=\Delta T/C_b\)，两只电容共享 \(g,j\)。由本文 BE 更新式可以精确算得

\[
V_a^+-V_b^+
=
\frac{(h_a-h_b)(j-gv_0)-\varepsilon(1+h_ag)}
{(1+h_ag)(1+h_bg)}.
\]

只要处于 \(j-gv_0>0\) 的充电状态，并选

\[
0<\varepsilon<
\frac{(h_a-h_b)(j-gv_0)}{1+h_ag},
\]

一步后就有 \(V_a^+>V_b^+\)。两只电容仍属同组，其内部顺序却翻转；任何只保留该输入组相对次序的归并都不能输出真正的全局升序表。这是从本文 Eq. (8) 得到的代数反例，不依赖浮点误差或近似电流模型。[物理页 3，Eq. (8)；pdf:E06]

实验上应把这种电容—初始电压相关性布置在 NLC 插入名额的边界附近，使错误排名直接改变所选 SM；再扩展为许多相近电压的配对，与 Bubble/full sort 对照。测量指标应包括完整排名、插入集合、最坏单体电压、长期开关分配和外部波形，而不只看输出有功功率。

这个攻击不会推翻同参数下的 BE 定理，却能直接挑战论文关于实用容差适用性的强解释。如果电压表已经持续错误，而外部功率仍然接近，就支持一个具体替代解释：**Figs. 7、10 的宏观重合主要反映聚合与闭环的掩盖作用，不能单独证明排序内核在容差下保持准确。** 论文已有的有限随机波形对照尚未区分这两种机制。[物理页 7，Fig. 7；pdf:E10；物理页 8，Fig. 10；pdf:E13]

## § 12 — Follow-up Research Bet

### 主押注：用带开关历史的电压分布输运，替代逐 SM 枚举

**新的研究问题是：能否直接求解大规模 MMC 的电容电压分布及其与电网的闭环耦合，使内部群体动态的计算成本由所需分布分辨率决定，而不再由 SM 总数决定？** 目标能力是在同一模型中获得电压分位数、分布尾部和群体开关迁移率，并研究 SM 数量趋大时的均压动力学；科学对象从单个 SM 的排序列表，变成受电网公共电流驱动的群体分布。

核心机制来自本文已经证明、却只用于加速排序的共同仿射更新。同参数、同历史类别的所有电压，都由同一个仿射映射推进；把每一类的有序数组改写成带状态标签的电压测度，就可以对整类分布做 pushforward，而不逐只更新电容。NLC 选择对应按电压 rank 分配插入质量；被插入部分的电压一阶矩决定桥臂电压，进而影响网络电流，网络电流再推动下一步分布。BE 对应当前状态群体，TR 则保留上一状态标签并生成四种转移群体。[方法依据：物理页 3，Eqs. (8)–(11)；pdf:E06；物理页 4–5，Eqs. (14)、(23) 与四类结构；pdf:E07][pdf:E08]

这条因果链使一种比 AVM 更丰富、又不同于逐 SM 仿真的能力成为可能：**在不保存全部器件身份的表示中，让内部电压分布参与端口行为和控制决策。** 基本设计变量随之改变：状态从长度随 SM 数增长的数组变为有限精度的带标签分布；控制变量从逐器件选择变为 rank 区间上的质量分配；研究尺度从一个固定电平数的实例变为群体极限及其有限规模效应。该方向需要直接构造新的群体状态求解器，而不是在原排序器外增加一个模块。

实验现象提供了第二条线索。本文在电容容差已经破坏严格组内排序时，仍观察到相近的外部电压、电流和功率，说明宏观输出可能对某些微观排列变化不敏感；Fig. 11 又表明，即使排序降为线性，显式处理全部 SM 的规模依赖仍在。前者提示值得寻找保留哪些分布信息就足够，后者给出了超越逐 SM 线性算法的动机。宏观相近是否真的来自可闭合的分布动力学，仍是需要检验的假设。[实验依据：物理页 7，Fig. 7；pdf:E10；物理页 8，Fig. 10；pdf:E13；物理页 9，Fig. 11；pdf:E15]

**最大的研究收益**是建立一种能研究内部电压分布、平均开关迁移与端口耦合的 MMC 群体理论，支持超大 SM 数下的控制设计和规模外推。**最大的科学风险**是 rank 选择反复切分分布，产生越来越细的原子、尖峰和历史相关性，使维持所需信息的表示复杂度最终重新增长到逐 SM 规模。论文的精确推导基于同参数 SM，而容差实验没有证明任何分布闭合；首个研究对象应明确设为同参数群体。个体开关故障、器件身份及其长期历史也是这种群体表示主动改变的系统边界，不能直接继承本文保留内部开关访问的目标。[物理页 1，内部故障访问动机；pdf:E03；物理页 5，§3.3；pdf:E12]

**最小判别实验**不必先接完整 HVdc 网络。构造两组具有相同平均电压、相同插入比例，但初始分布分别为单峰和双峰的同参数桥臂，在相同公共电流及 NLC 规则下演化；同时运行逐 SM reference、只保留平均值的模型，以及固定分布分辨率的输运模型。核心检验是：分布模型能否预测 rank 选择造成的插入电压差异、后续分位数和群体开关迁移，并且在增加 SM 数量时无需同比增加状态维度。最强替代解释是“平均值本来就足以解释实验结果”；选取同均值、不同分布正是为了区分它。若只在把分布离散到接近每只 SM 一个自由度时才准确，这个研究押注的尺度收益就被否定。

与本文可核实的近邻相比，差异有四层：问题从更快生成排序表变为群体状态是否可闭合；机制从数组归并变为分布推进与 rank 质量分配；表示从显式 SM 电压变为带开关历史的测度；实验对象从固定规模双端系统变为同均值异分布及 SM 数量扫描。本文介绍的 AVM [5] 取消主动均压，predictive sorting [14] 仍以单体电压分散为控制对象；文献 [15] 的 grouping-sorting MPC 和 [11] 的快速均压模型在本文中展开不足，需要补读 [5]、[11]、[14]–[16] 才能确认是否已有同等分布表示及闭合结果，历史优先性目前不能判断。[物理页 1，§1；pdf:E02][pdf:E03；物理页 9，References；pdf:E04]

**Wild-card alternative：** 主动编排保持插入数量相同、但置换 SM 身份的门极序列，利用本文 Eqs. (2)、(4) 中电压增量对电容值的依赖，让均压动作成为仅从桥臂端口响应辨识电容离散度的激励；这里改变的是输入设计与辨识任务，而不是分布状态表示。[物理页 2，Eqs. (2)、(4)；pdf:E05]

[pdf:E01]: <_evidence/E01-p001-page.png> "PDF 物理页 1，Title, authors, DOI, publication dates, and journal footer"
[pdf:E02]: <_evidence/E02-p001-page.png> "PDF 物理页 1，Section 1, left column: EMT bottlenecks, equivalent models, AVMs, and NLC sorting"
[pdf:E03]: <_evidence/E03-p001-page.png> "PDF 物理页 1，Section 1, right column: prior balancing methods, ideal off-state switches, and DSP/FPGA motivation"
[pdf:E04]: <_evidence/E04-p009-page.png> "PDF 物理页 9，Section 7, References [5]–[21]"
[pdf:E06]: <_evidence/E06-p003-page.png> "PDF 物理页 3，Sections 3.1–3.2.1; Eqs. (5)–(12) and (15); BE ranking proof and comparison bound"
[pdf:E07]: <_evidence/E07-p004-page.png> "PDF 物理页 4，Fig. 3; Eqs. (13)–(14), (16)–(20); TR proof, complementary switching, and resistance assumptions"
[pdf:E08]: <_evidence/E08-p005-page.png> "PDF 物理页 5，Fig. 4; Section 3.2.2; Eqs. (21)–(23); initialization and four-category merging"
[pdf:E09]: <_evidence/E09-p006-page.png> "PDF 物理页 6，Section 3.3 continuation; Sections 4–4.1.2; Figs. 5–6; platform, capacitance range, and sorting schedules"
[pdf:E10]: <_evidence/E10-p007-page.png> "PDF 物理页 7，Figs. 7–8 and captions; Section 4.1.2 continuation, switching frequency and BE/TR comparison"
[pdf:E11]: <_evidence/E11-p009-page.png> "PDF 物理页 9，Section 4.2 timing paragraph: 20 μs step, 15-fold and 11-fold speedups, and BE/TR runtime comparison"
[pdf:E12]: <_evidence/E12-p005-page.png> "PDF 物理页 5，Section 3.3, Impact of capacitance error on the applicability"
[pdf:E13]: <_evidence/E13-p008-page.png> "PDF 物理页 8，Figs. 9–10 and captions; Section 4.1.2 continuation on the 10–20 μs time-step range"
