# Decoupled Detailed Equivalent Model for Parallel and Multi-Rate EMT-Type Simulation of Modular Multilevel Converter With Battery Energy Storage

作者：Walid Hatahet、Hengyu Li、Liwei Wang、Wei Li。  
出处：IEEE Transactions on Power Delivery，Vol. 41，No. 2，pp. 740–756。  
年份：2026；在线发表于 2025 年 12 月 26 日。  
DOI：10.1109/TPWRD.2025.3648650。标题与 DOI 均与 PDF 首页一致。  
Zotero key：ZCTMZQ9T。以上出版信息见物理页 1。[pdf:E01]

> 证据说明：`[pdf:E..]` 对应源 PDF 物理页与 Eq./Fig./Table 定位。

## § 1 — 研究问题与重要性

本文研究的是：怎样保留 MMC-BESS 的逐子模块开关、电容和电池侧动态，同时降低 EMT 仿真的计算成本。MMC 的每个桥臂串联许多 submodule，子模块电容又通过 DC-DC converter 与电池连接。直接把开关表示成导通、关断电阻，会使节点电导矩阵随开关状态变化；大量子模块意味着重复的小矩阵求解，电池侧较高的开关频率又要求更小的积分步长。本文要同时解决模型耦合、时间尺度不一致和串行计算三个瓶颈。（物理页 1，Introduction；物理页 3，Section II-A。）[pdf:E01][pdf:E05]

这个问题重要，因为 MMC-BESS 的工程价值来自分布式储能与高压变换器的结合，但故障期间的二极管续流、电容充放电和电池电流无法完全由平均功率模型描述。作者把应用目标定位于 AC/DC 故障、闭锁与解锁、BESS 调度以及保护和并网研究；需要加速的是保留这些内部动态的离线 EMT，而不只是得到一条平滑的功率曲线。（物理页 1，Introduction；物理页 15，Conclusion。）[pdf:E01][pdf:E12]

**先给出用户最关心的结论：400 SM/臂时，论文报告的 CPU-GPU 实现用 14.01 s 墙钟时间完成 1 s 仿真。**因此，成果属于离线加速；其速度约为每秒墙钟推进 0.0714 s 仿真，距离实时仍慢约 14 倍。论文中的约 79 倍加速，比较对象是同一多速率模型的 CPU-only 实现，不是物理时间。（物理页 11，Section IV-G、Table I；后两个比值由表中时间计算。）[pdf:E02]

## § 2 — 前人工作与不足

**最接近的前人工作已经能做 detailed equivalent modeling，本文的增量在于进一步拆开子模块内部耦合，并把拆开的计算映射到异构平台。**以下比较均依据本文对相关工作的转述及其参考文献条目，未独立核读被引全文。

Herath、Filizadeh 与 Toulabi 的 embedded-storage MMC 模型 [12] 用 Thevenin 等效保留变换器动态和 AC 故障暂态；Herath 与 Filizadeh 的 average-value model [13] 则以更强的平均化换取效率。本文指出，[12]–[16] 所代表的早期储能 MMC 模型对 DC 故障中的闭锁状态表示不足；后来的 improved models [17]、[18] 已补上闭锁能力，但子模块侧与电池侧仍通过电容耦合，开关电阻也继续使电导矩阵变化。这里的不足来自原有电路离散方式，而不是研究者忽略了储能。（物理页 1，Introduction；物理页 16，References [12]–[18]。）[pdf:E01][pdf:E04]

Parvari、Filizadeh 与 Fernando 的 partially-integrated BESS detailed model [33] 尤其重要：它已经能够在正常运行时把桥臂压缩为受控电压源，并得到恒定的网络电导矩阵。因此，恒定网络矩阵本身不是本文首次提出的能力。作者明确把 [33] 看作可继续扩展的基础，扩展方向是 SM/BESS 两侧的 multi-rate、switching interpolation，以及 CPU-GPU 执行。（物理页 2，Introduction；物理页 16，Reference [33]。）[pdf:E03][pdf:E04]

Li 与 Belanger [19] 已在 CPU-FPGA 平台使用 MMC 多采样率，Duan 等 [20] 和 Zhai 等 [21] 也发展了 FPGA 多速率或混合求解架构，Shu 等 [22] 则把大型 AC/MMC-MTDC 系统分区并进行多速率接口计算。本文指出，这些研究主要面向没有嵌入 BESS 的 MMC。它们解决了网络或变换器之间的时间尺度划分，但没有直接消除每个 SM 内部电池 chopper 与 DC-link capacitor 的耦合成本。（物理页 2，Introduction；物理页 16，References [19]–[22]。）[pdf:E03][pdf:E04]

GPU 也已有成熟先例：Sun 等 [23] 研究 GPU EMT，Lyu 等 [24] 使用 device-level parallel-in-time，Shang 等 [25] 用 transmission line modeling 解耦带超级电容储能的 MMC。作者认为，这一类模型在 FB 或 clamped-double 等双极性 SM 上会增加等效电路复杂度，而且 [23]–[25] 未采用 switching interpolation，因而仍依赖较小步长。另一些 DP–EMT co-simulation 和 GPU multi-rate 工作 [26]–[32] 的重点是大电网或常规 MMC，而非本文的逐 SM 电池变换器结构。（物理页 2，Introduction。）[pdf:E03]

综合来看，本文不是用一个从未出现过的算法替代所有旧方法，而是重新选择详细模型的切分边界，使恒定矩阵、异步时间尺度和逐 SM 并行能够同时成立。要进一步判断相对于 [25]、[33] 的精确原创边界，最值得补读的是它们的开关等效、闭锁电路和子模块内部求解流程。

## § 3 — 重建作者的思考路径

一个合理的起点是先问：Thevenin 等效已经缩小了外部网络，为何 SM 数量增加后仍然很慢？传统流程仍需在每个子模块内处理开关变化，并在网络得到臂电流后回算内部节点；网络降阶没有消除大量重复的内部求解。对于集成电池的 FBSM，本文介绍的传统实现需要求解四个独立节点的线性系统。（物理页 3，Section II-A、Fig. 2。）[pdf:E05]

下一条线索来自电路物理：桥臂电感限制臂电流变化，SM 电容保存电压状态，而电池 chopper 的开关快于 SM 侧。已有多速率研究说明，不必让所有子系统都采用最快设备的时间步长；已有 GPU 研究则说明，重复结构适合并行。但只有先找到适当的接口变量，才能避免把一个仍强耦合的方程组机械分发到 GPU。（物理页 2，相关工作；物理页 4，Section II-C。）[pdf:E03][pdf:E06]

由此可以形成一个研究假设：把电容电压视为已知状态，向两侧提供端口电压；两侧求得电流后，再用流入电容的电荷更新状态。这个假设值得尝试，是因为它以电容这一已有储能状态切开计算依赖，而不是引入任意延时线路。随后要解决的自然问题才是：如何跨时间尺度交换变量，以及如何避免把步内开关统一拖到网格端点。这里重建的是从既有失败模式通向方法的推理，而不是作者公开披露的研究过程。

## § 4 — 核心 Intuition

让大网络直接处理每个 SM 内部的开关耦合很昂贵，而网络真正需要的是这些 SM 合成后的端口电压。本文用电容保存内部状态，让网络计算臂电流、让各 SM 独立更新电容和电池侧动态，再在同步时交换合成量。快开关的影响通过步内导通时间进入电荷和电压计算，因此可以在保留关键开关效应的同时，让网络走较慢的步长、让大量相似 SM 在 GPU 上并行。（物理页 3–6，Sections II-B–II-D。）[pdf:E05][pdf:E06][pdf:E07][pdf:E08]

## § 5 — 具体方法与完整 Pipeline

以论文的两端 MMC-HVDC 为例，输入包括 AC/DC 网络与电路参数、SM 电容初始电压、电池状态、调制信号和功率指令；输出包括臂电流、桥臂等效电压、逐 SM 电容电压、电池电流及网络端口波形。电池采用 Shepherd model 表示 SOC 相关端电压。一个实际测试是在两端 BESS 功率指令上施加从 100 MW 到 200 MW 的阶跃。（物理页 7，Section II-E、Eq. (25)–(26)；物理页 8，Fig. 11；物理页 10，Section IV-E、Fig. 16。）[pdf:E09][pdf:E10][pdf:E14]

1. **先建立 D-DEM，而非直接并行化原 C-DEM。**用开关函数表示 SM 侧和 BESS 侧的插入状态，用 SM 电容电压生成两侧受控电压源。作者将原 FBSM 的四节点求解压缩为两条标量电压关系，并使相应节点求解的电导矩阵保持恒定。电容和电池侧电感的动态状态仍然保留。（物理页 3–4，Fig. 2(d)、Eq. (2)–(7)。）[pdf:E05][pdf:E06]

2. **CPU 处理慢网络和串行任务，步长为 20 μs。**CPU 主线程完成调制信号合成、节点网络求解和桥臂电流计算。在同步点，臂电流与 SM 侧开关信息传给 GPU，并按 multi-rate 接口的 ZOH 方式在一个 CPU 步内保持。（物理页 5，Figs. 4–5；物理页 8，Section III-B。）[pdf:E07][pdf:E10]

3. **SM 侧插值与均压并非全部留在 CPU。**物理分区把 SM 侧变换器归入慢子系统，但 Fig. 10 将 SM-side interpolation、Balancing algorithm 放在 GPU 流程中，并放在 BESS 快循环之外。正文还说明，单个 SM 的开关函数由 voltage balancing control 与 sorting algorithm 产生。因此，准确分工是 CPU 解慢网络，GPU 承担逐 SM 的插值、均压以及内部状态计算；不能把“SM-side 属于慢子系统”解释成“SM-side 所有算法都由 CPU 执行”。（物理页 7，Fig. 8 后正文；物理页 8，Fig. 10。）[pdf:E09][pdf:E10]

4. **GPU 以 5 μs 更新 SM 电容和 BESS converter。**每个 20 μs 同步窗内执行四次小步更新，快循环包含 BS controller、BS-side interpolation，以及电容电压和电池侧电感电流计算。电容采用 explicit Forward Euler 形式，并由 switching interpolation 得到的平均电流补偿步内事件。（物理页 3，Eq. (4)；物理页 6，Eq. (16)–(24)；物理页 8，Fig. 10 与实验设置。）[pdf:E05][pdf:E08][pdf:E10]

5. **逐 SM 结果先归约，再反馈 CPU。**GPU 更新各 SM 的等效输出电压，求和得到桥臂电压，并在整个大步长内取平均后送回 CPU；同步时也更新电容电压信息。CPU 使用合成桥臂等效量继续网络求解，获得下一同步点的臂电流。（物理页 4，Eq. (11)–(12)；物理页 5，Eq. (14)、Figs. 5–6；物理页 8，Fig. 10 的 parallel reduction。）[pdf:E06][pdf:E07][pdf:E10]

6. **闭锁按二极管方向重新建立端口关系。**SM 侧和 BS 侧分别保留正、负电流方向对应的等效电压源。闭锁处理的关键是改变二极管可达的端口电压和电容电流关系；简单令两个开关函数为零会丢失续流与充电通路。（物理页 4，Eq. (8)–(10)、Fig. 3。）[pdf:E06]

7. **CUDA 逻辑映射是一线程一 SM、一桥臂一 thread block。**每个 MMC 调用六个 arm kernels，借助不同 CUDA streams 实现桥臂并行，每个 kernel 的 grid 只有一个 block。文中用 $\mathrm{blockDim}=32\times2^m$ 选择 block 大小；据此，400 个 SM 对应 512 个逻辑线程，其中 112 个是填充线程。两端系统共有 12 个桥臂、4,800 个 SM，这两个总数由系统结构计算。论文没有报告实际 occupancy、寄存器用量或各 kernel 的耗时。（物理页 7，Fig. 9；物理页 8，Section III-B、Eq. (27)。）[pdf:E09][pdf:E10]

执行平台是 Intel i7、16 GB RAM，加 NVIDIA GeForce RTX-2060，GPU 有 1,920 CUDA cores 和 6 GB GDDR6。CPU 的具体型号、频率及数值计算采用 single 还是 double precision 均未报告；本文没有 FPGA 实现，因此也没有 FPGA 资源、流水线或时序收敛数据。文中讨论 mapped pinned memory、保留单步历史量等存储策略，但没有给出这些策略各自的消融计时。（物理页 7，Section III-A；物理页 14，Section V-E。）[pdf:E09][pdf:E11]

**均压实现的可确认范围需要收紧。**论文保留逐 SM 电容状态，开关选择来自均压与排序，GPU 流程中有均压步骤；具体排序方法、充放电排序规则、并列电压处理、排序复杂度和排序 kernel 未报告。Fig. 10 也没有展开粗步 SM 插值占空比如何分配到四个快子步。正文详列了电容更新与 BS 等效电压补偿，却未提供完整的 BS 电感电流离散递推式。这些内容需要复现者自行补齐。（物理页 6–8，Eq. (16)–(24)、Figs. 8–10。）[pdf:E08][pdf:E09][pdf:E10]

## § 6 — 核心数学推导（无形式化数学则跳过）

### 6.1 用状态量切开代数耦合

传统 C-DEM 求解 $\mathbf G_{SM}\mathbf V_{SM}=\mathbf I_{SM}$，其开关以两值电阻表示，因此 $\mathbf G_{SM}$ 随状态变化。D-DEM 改用 FBSM 的开关函数 $S\in\{-1,0,1\}$，分别表示负插入、旁路、正插入；电池侧 HB chopper 用 $G\in\{0,1\}$ 表示旁路与插入。这里的标量 $G$ 是开关函数，与粗体节点电导矩阵不同。（物理页 3，Eq. (1)–(3)。）[pdf:E05]

在 deblocking 模式，两侧输出关系为

$$v_{SM}=S v_{CSM},\qquad v_{BS}=G v_{CSM},$$

而电容电流及更新为

$$i_{CSM}=S i_{SM}+G i_{BS},\qquad v_{CSM}(t+\Delta t)=v_{CSM}(t)+\frac{\Delta t}{C_{SM}}i_{CSM}(t).$$

其中 $C_{SM}$ 是 SM 电容，$i_{SM}$ 为 SM 侧电流，$i_{BS}$ 按原电路方向定义为电池侧电流。前两式来自 Eq. (5)–(7)，更新式来自 Eq. (4)。（物理页 3–4。）[pdf:E05][pdf:E06]

其物理基础就是电容的电荷关系：流入多少净电荷，电压就增加多少。数值上的关键则是先用已知电容状态构造端口电压，再更新内部状态，避免在同一个代数系统里同时求两侧开关节点。恒定矩阵的收益来自这种依赖关系重排，而不是把电容动态删去。

### 6.2 闭锁后仍然存在有方向的电流通路

对于 FBSM，闭锁时作者给出

$$V_{p,SM}=v_{CSM},\qquad V_{n,SM}=-v_{CSM};$$

对于 BS 侧 HB converter，闭锁时为

$$V_{p,BS}=v_{CSM},\qquad V_{n,BS}=0.$$

等效二极管根据电流方向选择对应电压源。FBSM 的闭锁电容电流为

$$i_{CSM}=\begin{cases}|i_{SM}|+i_{BS},&i_{BS}>0,\\|i_{SM}|,&i_{BS}<0.\end{cases}$$

以上分别是 Eq. (8)、(9)、(10)。其含义是 FB 二极管桥使两种方向的 SM 电流都能形成电容充电贡献，而电池侧只有允许方向的电流进入电容；不能沿用正常门极控制下的电流式。（物理页 4，Section II-B。）[pdf:E06]

桥臂端口通过 $V_{p,x,j}=\sum_iV^i_{p,SM,x,j}$、$V_{n,x,j}=\sum_iV^i_{n,SM,x,j}$ 合成，再按臂电流正负选择。这里 $x$ 表示 upper/lower arm，$j$ 表示三相之一。作者称 HBSM 可以类似推导，但没有列出 HBSM 的完整闭锁电容电流公式。（物理页 4，Eq. (10)–(12)。）[pdf:E06]

### 6.3 多速率是累积快状态，而不是只采样最后一个快状态

令 $n=\Delta t_L/\Delta t_S$。CPU 向 GPU 的臂电流采用 ZOH；GPU 向 CPU 的桥臂电压则使用

$$\overline V_{\alpha,x,j}(t+\Delta t_L)=\frac1n\sum_{k=1}^{n}V_{\alpha,x,j}(t+k\Delta t_S),\qquad\alpha\in\{p,n\}.$$

这是 Eq. (14)。它保存离散电压波形在同步窗内的面积，避免只用最后一个小步的瞬时桥臂电压代表整个大步。（物理页 5，Figs. 5–6、Eq. (14)。）[pdf:E07]

**Eq. (13) 有一个应在复现前处理的印刷一致性问题。**在其自身采用的“粗步内 $S$ 与 $i_{SM}$ 保持”假设下，把 Eq. (4)、(7) 重复累加 $n$ 次，应得到

$$v_{CSM}(t+\Delta t_L)=v_{CSM}(t)+\frac{\Delta t_S}{C_{SM}}\sum_{k=0}^{n-1}\left[S(t)i_{SM}(t)+G_k i_{BS,k}\right]$$

$$=v_{CSM}(t)+\frac{\Delta t_L}{C_{SM}}\left[S(t)i_{SM}(t)+\frac1n\sum_{k=0}^{n-1}G_k i_{BS,k}\right].$$

这里 $G_k=G(t+k\Delta t_S)$，$i_{BS,k}=i_{BS}(t+k\Delta t_S)$；这两行是本卡由基本更新式推导的结果。PDF 的 Eq. (13) 在第二种括号结构外印的是 $\Delta t_S/C_{SM}$，与逐步累加相差因子 $n$。因此实现应以 Eq. (4)、(7) 的逐快步更新为准；基本递推已足以确定算法，不应照抄有出入的汇总式。（物理页 3–5，Eq. (4)、(7)、(13)。）[pdf:E05][pdf:E06][pdf:E07]

### 6.4 Switching interpolation 实际补偿的是电荷和电压面积

对示例中的 HB converter，定义调制信号与 carrier 的差值 $q(t)=m_{BS}(t)-c_{BS}(t)$。假设区间内存在一次可由直线近似的交点，作者写成

$$r_{BS}=\frac{q(t+\Delta t_S)}{q(t)},\qquad t_{z,BS}=t+\frac{\Delta t_S}{1-r_{BS}}.$$

这就是 Eq. (19)–(20) 的等价写法。若步末 $m_{BS}>c_{BS}$，则 $t_{on,BS}=t+\Delta t_S-t_{z,BS}$；若步末 $m_{BS}<c_{BS}$，则 $t_{on,BS}=t_{z,BS}-t$，对应 Eq. (21)。导通比例为 $d_{BS}=t_{on,BS}/\Delta t_S$，SM 侧同理定义 $d_{SM}$。（物理页 6，Eq. (18)–(21)。）[pdf:E08]

于是，电容更新采用

$$i_{CSM,avg}=d_{BS}i_{BS}(t)+d_{SM}i_{SM}(t),$$

$$v_{CSM}(t+\Delta t_S)=v_{CSM}(t)+\frac{\Delta t_S}{C_{SM}}i_{CSM,avg}.$$

这是 Eq. (16)–(17)。例如，某侧只在小步后半段导通，其电流就只贡献半个小步的电荷，而不是等到下一网格点才开始计入。（物理页 6，Fig. 7。）[pdf:E08]

BS 电感端的电压同样采用面积补偿：$v_{BS,avg}=d_{BS}v_{CSM}$。作者进一步使用扩展开关函数 $\widehat G\in\{0,1,d_{BS}\}$，把输出写为 $v_{BS}=\widehat Gv_{CSM}$，对应 Eq. (22)–(24)。SM 侧的电平转换插值在大步长上执行；个体开关选择还需与均压排序结合。（物理页 6–7，Eq. (22)–(24)、Fig. 8。）[pdf:E08][pdf:E09]

这是一种基于区间平均作用的近似，精度依赖区间内电流变化和交点近似。本文没有给出多次交点、交点恰落端点或分母退化时的完整处理规则，也没有单列 FB 三值开关函数的插值公式；复现 FB 时应由有符号开关函数的分段积分推导，不能直接把 HB 的正导通比例套入所有状态。

### 6.5 数值稳定性分析支持接口选择，但覆盖范围有限

作者用单相、每臂一个 SM、SM 持续插入、电池直接接电容的简化电路分析 multi-rate，并取 $\Delta t_L=2\Delta t_S$。其快步电容式为

$$v_C(t_k+\Delta t_S)=\left(1-\frac{\Delta t_S}{CR_b}\right)v_C(t_k)+\frac{\Delta t_S}{C}i_L(t_k)+\frac{\Delta t_S}{CR_b}V_b.$$

这里 $R_b,V_b$ 是简化电池电阻和电压，$L,R$ 是桥臂电感和电阻。这是 Eq. (29)；第二个快步继续保持 $i_L$，随后将电容电压反馈给采用 Trapezoidal Rule 的慢侧。（物理页 14–15，Figs. 23–24、Eq. (29)–(33)。）[pdf:E11][pdf:E12]

作者以离散状态矩阵特征值满足 $|\lambda_i|<1$ 为判据，随后丢弃大步长的高阶项，得到 Eq. (34)–(36) 的近似讨论。工程解释是，较大的 $L/R$ 与 $CR_b$ 有利于使用较大时间步长。这个论证涉及固定插入状态和步长比 2；主要实验使用的步长比为 4，还包含 DC-DC 电感、排序和闭锁，因此它提供的是接口选择的定性依据，而不是完整 MMC-BESS 的统一步长边界。（物理页 15，Section V-F；物理页 8，实验步长。）[pdf:E12][pdf:E10]

另一个实现差异是，稳定性推导的 Eq. (31) 对窗首和两个快步端点共三个值取平均，主方法 Eq. (14) 则对快步端点取平均。两者对应不同的接口离散规则，复现时应先固定一种规则，再对其完整状态矩阵进行分析。（物理页 5，Eq. (14)；物理页 15，Eq. (31)。）[pdf:E07][pdf:E12]

## § 7 — 实验设计与结论

**验证范围先分开：精度验证主要采用 10 SM/臂；400 SM/臂用于效率扩展测试。**参考解是 1 μs 的 Simulink detailed model，作者还称其与 PSCAD/EMTDC 的交叉验证 RRMSE 小于 0.01%，但没有展开这一交叉验证的逐信号结果。主要方法采用网络 20 μs、SM 电容及 BESS 5 μs。（物理页 8，Section IV 开头。）[pdf:E10]

1. **问题：D-DEM、多速率和 SI 是否真的改善精度？→ 实验：正常运行的多配置比较。**比较包括 1 μs reference、20 μs 和 5 μs 的无 SI D-DEM、5 μs 无 SI C-DEM、20 μs 有 SI D-DEM，以及 20&5 μs 有 SI D-DEM。Fig. 12 展示桥臂电压、grid current、电池电流和电容电压总和。答案是：作者所提组合最接近参考，其中电池电流和电容电压总和展示了无 SI 的误差累积；这支持把 SI 与快电容更新组合使用。（物理页 8，Section IV-A；物理页 9，Fig. 12。）[pdf:E10][pdf:E13]

2. **问题：故障时仍能保留网络暂态吗？→ 实验：平衡与不平衡 AC 故障。**三相接地故障和单相接地故障都在 0.7 s 施加、0.8 s 清除。三相故障还降低有功参考以限制电流；单相故障保持有功参考。Figs. 13–14 中所提模型与 reference 的端口电压、臂电压和电流波形紧密重合，说明所测试工况下接口没有明显破坏故障暂态。（物理页 9，Sections IV-B、IV-C；物理页 10，Fig. 14。）[pdf:E13][pdf:E14]

3. **问题：能否模拟闭锁？→ 实验：0.8 s 发生持续 DC 短路。**Fig. 15 展示闭锁后的臂电流、部分 SM 电容电压、BESS 电流和桥臂电压；作者报告电容电压保持、电池电流降为零。这里有一个拓扑解释缺口：按 FBSM 的 Eq. (10)，非零臂电流应给电容带来 $|i_{SM}|$ 项，而图中的持续故障电流与电容电压保持更接近 HBSM 旁路续流行为。该图所用 SM 类型及相应二极管通路需要澄清，才能把它与 FB 闭锁推导逐项对应。（物理页 10，Section IV-D、Fig. 15；物理页 4，Eq. (10)。）[pdf:E14][pdf:E06]

4. **问题：BESS 和电网指令变化能否正确传播？→ 实验：分别改变两类有功指令。**BESS 在 0.9 s 从 100 MW 增至 200 MW，电池电流上升、DC cable 电流下降，DC 电压保持；AC grid 在 1.1 s 从 500 MW 降至 250 MW，grid current 与有功响应相应变化。后一个实验的波形超过 1.1 s，而下述计时实验统一仿真 1 s，二者是不同实验设置。（物理页 10，Fig. 16；物理页 11，Fig. 17、Sections IV-F、IV-G。）[pdf:E14][pdf:E02]

5. **问题：误差究竟有多大，ZOH 是否太粗糙？→ 实验：RRMSE 与接口阶次比较。**Eq. (28) 用参考信号 RMS 归一化误差 RMS。Table III 的正常、功率变化、DC 故障平均臂电流 RRMSE 分别为 0.35%、0.45%、0.31%，最大列项为 0.52%。Table II 中，20&5 μs 的 ZOH、linear、quadratic 接口分别为 0.45%、0.55%、0.53%；40&5 μs 时为 0.73%、0.92%、0.92%。作者解释为开关后斜率不连续使多项式外推产生过冲。证据支持这些测试中 ZOH 足够且略优，尚缺逐 SM 电容误差分布、电池电流误差表及故障局部峰值误差；DC 故障电流 RMS 较大时，相同绝对误差也会得到更小的归一化百分比。（物理页 12，Eq. (28)、Tables II–III。）[pdf:E15]

6. **问题：线性 SI 能否处理非线性调制和 NLM？→ 实验：三次谐波注入及 nearest-level modulation。**三次谐波实验用 SM 侧 100 μs、BESS 侧 5 μs，BESS 两组都保留 SI，只开关 SM 侧 SI。Table IV 的平均臂电流 RRMSE 从无 SM-side SI 的 0.25% 降至有 SI 的 0.12%。作者认为 SM 侧改善的绝对幅度较小，而高频 BS 侧的 SI 更关键。Fig. 22 还给出 NLM 下 20&5 μs 模型与参考波形吻合的结果。（物理页 13，Table IV、Figs. 19–21；物理页 14，Fig. 22。）[pdf:E16][pdf:E11]

7. **问题：计算加速来自哪里，是否达到实时？→ 实验：同一硬件上以 C/CUDA 实现不同模型，计时 1 s 仿真。**400 SM/臂的 Table I 数据如下，单位由 Section IV-G 和 Fig. 18 确认为秒。（物理页 11。）[pdf:E02]

| 模型与平台 | 时间步长 | 1 s 仿真的墙钟执行时间 |
|---|---|---:|
| C-DEM，CPU | 全系统 5 μs | 3110.78 s |
| D-DEM，CPU | 全系统 5 μs | 1121.70 s |
| D-DEM，CPU | 20&5 μs | 1109.20 s |
| D-DEM，CPU-GPU | 20&5 μs | 14.01 s |

作者报告多速率 CPU D-DEM 相对 C-DEM 加速 2.81 倍，GPU 相对多速率 CPU 加速 79.23 倍；直接用表列时间重算分别约为 2.80 和 79.17，原表的报告比值与执行时间存在小幅算术出入。更重要的是，把 CPU D-DEM 从全系统 5 μs 改成 20&5 μs，只从 1121.70 s 降到 1109.20 s，改善约 1.1%；大规模系统的主要收益来自把逐 SM 快状态计算并行化。作者也明确把这一交叉趋势解释为 SM 电容和 BS converter 占据主要负担。（物理页 11，Table I；物理页 12，Section IV-G 续文。）[pdf:E02][pdf:E15]

14.01 s 的结果证明的是显著离线加速。论文没有给出每步最坏执行时间、deadline miss、I/O 闭环或调度抖动测试；计时是否包含初始化、重复运行统计和完整逐 SM 数据记录也未报告。因而硬实时能力不在这组验证范围内。

## § 8 — Take-aways

**五句话。**本文保留逐 SM 电容与电池侧状态，用开关函数和受控电压源替代反复变化的内部开关节点求解。[pdf:E05][pdf:E06] 多速率分区让网络走 20 μs、SM 电容和 BESS 走 5 μs，并通过平均桥臂电压反馈同步。[pdf:E07][pdf:E10] Switching interpolation 用步内导通时间补偿电容电荷与电感端电压面积。[pdf:E08] 400 SM/臂的主要计算收益来自 GPU，1 s 仿真仍需 14.01 s 墙钟时间。[pdf:E02] 最重要的证据边界是，10 SM/臂的精度验证与 400 SM/臂的效率验证尚未在同一个大规模精度基准中合并。[pdf:E10][pdf:E02]

**三句话。**模型改写先创造独立的逐 SM 任务，GPU 才有足够规则的并行工作可做。[pdf:E05][pdf:E09] 大规模时仅减少网络更新次数收益很小，逐 SM 快计算才是主要负担。[pdf:E02][pdf:E15] 读者应把它理解为一个经过多工况验证的离线加速方案，并在复现时先处理 Eq. (13) 和接口平均规则的出入。[pdf:E07][pdf:E12]

**一句话。**这篇论文的核心价值，是把 MMC-BESS 的详细内部动态组织成适合异构多速率计算的形式，而当前报告结果仍是离线 EMT 加速。[pdf:E05][pdf:E07][pdf:E02]

## § 9 — 最脆弱的假设

**最关键的假设是：桥臂电感与 SM 电容提供了足够的时间尺度分离，使一个慢步内保持臂电流仍能正确更新快侧电荷。**这比 GPU 的型号或排序实现更根本，因为并行速度再高，也无法挽回接口送入错误电流轨迹后产生的内部状态偏差。本文明确以臂电流变化较慢为 ZOH 理由，并以较大的储能元件时间常数解释解耦位置。（物理页 5，Section II-C；物理页 15，Section V-F。）[pdf:E07][pdf:E12]

当臂电感较小、故障初始电压差较大，或多个 SM 同时改变插入状态时，臂电流可能在 20 μs 内明显变化。此时，SI 虽能估算开关何时发生，电容电荷仍会使用错误的电流幅值；回传平均电压只保存了电压面积，无法重建已经缺失的电流—开关相关关系。这是对机制的推断，其事实前提是 Eq. (7) 对电流与开关函数的乘积依赖，以及 Fig. 5 的保持接口。[pdf:E06][pdf:E07]

作者提供的支持是：测试工况中误差较低，且 ZOH 优于两种多项式接口；同时，Table II 显示扩大慢步长后误差会上升。尚缺的关键证据是，在物理可行的 $L_{arm}$、$C_{SM}$、电池侧带宽及大规模同时插入条件下，时间尺度分离何时消失。简化稳定性分析没有包含这些自由度，400 SM/臂又只给出了效率数据。（物理页 12，Table II；物理页 14–15，Section V-F；物理页 8、11，规模设置。）[pdf:E15][pdf:E11][pdf:E12][pdf:E10][pdf:E02]

## § 10 — 最小复现实验

一周内最值得验证的是：**SI 是否确实补回步内电荷，以及 20&5 μs 的接口在什么条件下开始主导误差。**不必先实现整个两端 HVDC，更不必先追求 GPU 加速。

建议实现一个带 BESS chopper 的 HBSM，包含共享电容、桥臂等效电感、电池侧电感和电阻，并使用预先给定的调制与开关序列。电路按 Fig. 2(a)、Fig. 4，更新按 Eq. (4)、(7)、(16)–(24)。由于论文没有提供完整参数表，所有自行选择的参数都应明确标为复现实验设定，不把波形拟合称为原实验复现。（物理页 3、5–6。）[pdf:E05][pdf:E07][pdf:E08]

实验分为两层：

- **解析单元测试。**冻结两侧电流，让一次开关事件在一个小步内连续移动。理论电压增量直接由两侧电流乘各自导通时间、再除以电容得到。SI 应在浮点计算容差内恢复这一冻结电流条件下的电荷增量；若结果随事件相对网格的位置出现系统偏差，就足以否定其基本实现。
- **动态接口测试。**恢复电感动态，比较同步耦合的小步参考、20&5 μs 无 SI、20&5 μs 有 SI。参考解至少再减半一次步长以确认收敛；扫描事件相位和桥臂电感，测量电容端点误差、电池电流 RMS 误差、峰值误差及墙钟时间。可增加不同慢步长，以区分开关量化误差和 ZOH 耦合误差。

支持结果应表现为：冻结电流时 SI 恢复正确电荷，动态情况下 SI 降低由开关时刻量化产生的偏差，而接口误差随物理时间尺度变化呈可解释趋势。反驳结果包括：基本电荷测试失败，或在合理参数下，参考已收敛但 SI 多速率模型仍产生明显状态漂移，且只有缩小慢步长才能消除。该实验检验数值机制；79 倍加速则需要另做规模与硬件复现。

## § 11 — 最强反例设计

**最强攻击是让多个 SM 的集体 LC 动态快到无法再把臂电流视作慢变量，并把事件相位与 CPU 同步窗系统地错开。**这比泛泛测试“更严重的故障”更直接，因为它专门破坏本文用来切开计算依赖的物理条件。

可以建立一组同型 SM 同时插入的桥臂，逐步增加同时参与的 SM 数，并在物理可行范围内减小臂电感。忽略其他支路时，每个电容的电压变化率都与臂电流成正比，串联总电压的变化率随参与数量增加；由此推得集体模态频率与 $\sqrt{N_{ins}/(L_{arm}C_{SM})}$ 同阶。这里 $N_{ins}$ 是本实验中同时插入的 SM 数，这是从 Fig. 1 和 Eq. (7) 推出的压力测试线索，不是论文报告的尺度律。实际构型应避免用电容随规模变化恰好抵消该效应的参数缩放。（物理页 3，Fig. 1；物理页 4，Eq. (7)。）[pdf:E05][pdf:E06]

随后施加同一短路或插入序列，在一个慢步内扫描其发生时刻。预先固定门极序列，先排除均压排序差异这一替代解释；对照同物理电路的收敛小步同步解、20&5 μs SI 解，以及缩小慢步长的解。评价逐 SM 电容最大误差、故障初始峰值和局部时间窗误差，而不只看整段归一化臂电流 RMS。

若 20&5 μs 解随事件相位发生明显变化，小步同步解却基本不变，且缩小 GPU 快步无效、缩小 CPU 慢步才有效，就直接击中了 ZOH 时间尺度假设。再比较达到同等精度所需的墙钟时间，才能判断模型在这类工况中是否仍保有主要加速收益。论文现有 10 SM/臂精度测试与 400 SM/臂计时之间，正缺少这一集体动态检验。（物理页 8，精度规模；物理页 11，Table I。）[pdf:E10][pdf:E02]

## § 12 — Follow-up Research Bet

### 主 idea：端口平均等效下的有序脉冲合成

**新的研究问题是：在保持同一平均桥臂电压和同一电池平均功率时，能否仅通过重排 SM 侧与 BESS 侧脉冲的相对顺序，系统性地降低每块电池的纹波和内部电容摆动？**若成立，它将使本文这类框架从“高效计算给定开关策略”走向“直接合成端口目标相同、内部物理代价不同的开关时序”。目标是获得新的控制设计自由度，而不是给原模拟器添加保护性外层。

核心机制来自一个尚未充分开发的区分：**相同占空比，不一定意味着相同的有序状态传播。**Eq. (7) 表明电容同时接受 SM 与 BS 两侧电流；Eq. (24) 又让该电容电压决定 BS 电感受到的 converter 电压。因此，先由 SM 电流改变电容、再接通 BESS，与先接通 BESS、再改变 SM 插入状态，可能产生不同的电池电流轨迹，即使两侧总导通时间相同。这里关于顺序效应的实际可利用程度是待检验的候选判断，依据是本文两侧通过电容状态形成的动态耦合。（物理页 4，Eq. (7)；物理页 6，Eq. (16)–(24)。）[pdf:E06][pdf:E08]

为使这项能力成为基本求解对象，需要改变时间与表示方式：每个同步窗不再只由一个平均占空比概括，而由按实际先后顺序组合的分段状态传播算子表示；设计变量变成 SM 插入时刻、BESS pulse phase、导通持续时间和 SM 选择排列。研究目标也从 forward EMT 的误差与墙钟速度，转向端口平均目标固定时的逐电池纹波、逐 SM 电压摆动与开关次数之间的可达关系。这样同时改变了问题定义、时间表示、可控变量和评价对象。

本文有三条具体线索支持押注。第一，Eq. (14) 主动把快桥臂电压压缩成平均量，使端口平均相同的内部时序成为值得研究的一族对象。第二，Fig. 12 显示 BESS 电流与电容电压对开关时间处理敏感，而 Table IV 中单独加入 SM-side SI 的平均臂电流改善只有从 0.25% 到 0.12%；端口电流对某些时间细节不敏感，不等于内部电池动态也不敏感。第三，Fig. 16 展示 BESS 功率变化与 DC 电压保持可以同时出现，说明内部储能交换与外部端口量之间确有可分开的研究空间。（物理页 5，Eq. (14)；物理页 9，Fig. 12；物理页 13，Table IV；物理页 10，Fig. 16。）[pdf:E07][pdf:E13][pdf:E16][pdf:E14]

首个区分机制与替代解释的实验只需两个带 BESS 的 SM。构造脉冲顺序优化、独立相位以及顺序反转三组方案，严格匹配平均桥臂电压、逐电池平均功率、导通时间和开关次数，并用事件精确的分段积分检查每块电池的电流纹波，而不仅是总电流。最强替代解释是，改善仅来自不同的总导通量或多路纹波相消；这些匹配条件排除前者，逐电池评价排除后者。再把电容增大到近似恒压：若收益主要来自两侧经电容形成的顺序耦合，收益应明显减弱；若只剩总电流相消，则不支持所押注的局部物理机制。

最大的收益是把电感、电容尺寸与脉冲时序作为同一设计问题处理，寻找在相同端口功能下减少电池纹波与储能元件需求的新工作区间。最大的科学风险是顺序效应只存在于很小的高阶项，无法产生工程上可观的收益，或者均压所需的 SM 选择已经用尽这些自由度。本文只描述了排序产生开关函数，没有公开具体选择规则；而较低的臂电流 RRMSE 也尚未说明内部时序效应的大小，这两点必须进入首轮实验设计。（物理页 7，Fig. 8 后正文；物理页 8，Fig. 10；物理页 12，Table III。）[pdf:E09][pdf:E10][pdf:E15]

与本文及最近的 [33] 相比，问题从高效 forward simulation 转为内部脉冲合成，机制从平均端口交换转为有序动态耦合，表示从网格状态与占空比转为事件传播序列，实验对象从系统波形吻合转为端口等效条件下的逐电池物理代价。与 [25] 相比，也不是另一种 TLM 并行实现，而是利用嵌入储能的开关顺序研究新的可控能力。本文对 [4] 的 integrated-battery MMC 控制只作背景引用，优先性核查还需补读 [4]、[25]、[33] 中关于 carrier phase、SM 选择与内部纹波优化的具体内容。（物理页 2，相关工作；物理页 16，References [4]、[25]、[33]。）[pdf:E03][pdf:E04]

**Wild-card alternative：**把 GPU 的主要并行维度从单个 MMC 的 SM 改为具有不同 SOC 空间排列的大量 MMC 实例，在总储能相同的条件下主动改变 SOC 的臂内相关结构，研究闭锁后的局部充电集中化是否出现可重复的集体相图；这个押注改变的是实验总体与硬件映射，而不是脉冲顺序。

[pdf:E01]: <_evidence/E01-p001-page.png> "PDF 物理页 1，Title, author and publication metadata; DOI; Abstract; Section I Introduction"
[pdf:E02]: <_evidence/E02-p011-page.png> "PDF 物理页 11，Sections IV-F–IV-G; Table I; Figs. 17–18 and captions"
[pdf:E03]: <_evidence/E03-p002-page.png> "PDF 物理页 2，Section I discussion of References [19]–[33] and contribution list"
[pdf:E04]: <_evidence/E04-p016-page.png> "PDF 物理页 16，References [4], [12]–[37]"
[pdf:E05]: <_evidence/E05-p003-page.png> "PDF 物理页 3，Figs. 1–2; Sections II-A–II-B; Eqs. (1)–(4)"
[pdf:E06]: <_evidence/E06-p004-page.png> "PDF 物理页 4，Section II-B; Eqs. (5)–(12); Fig. 3; Section II-C opening"
[pdf:E07]: <_evidence/E07-p005-page.png> "PDF 物理页 5，Section II-C; Figs. 4–6; Eqs. (13)–(15); Section II-D opening"
[pdf:E08]: <_evidence/E08-p006-page.png> "PDF 物理页 6，Section II-D; Fig. 7; Eqs. (16)–(24)"
[pdf:E09]: <_evidence/E09-p007-page.png> "PDF 物理页 7，Figs. 8–9; voltage balancing and sorting paragraph; Section II-E, Eqs. (25)–(26); Sections III-A–III-B"
[pdf:E10]: <_evidence/E10-p008-page.png> "PDF 物理页 8，Figs. 10–11; Section III-B, Eq. (27); Section IV setup and Section IV-A baseline configurations"
[pdf:E11]: <_evidence/E11-p014-page.png> "PDF 物理页 14，Fig. 22 and NLM discussion; Sections V-E–V-F; Figs. 23–24"
[pdf:E12]: <_evidence/E12-p015-page.png> "PDF 物理页 15，Section V-F, Eqs. (29)–(36); Section VI Conclusion"
[pdf:E13]: <_evidence/E13-p009-page.png> "PDF 物理页 9，Figs. 12–13 and captions; Sections IV-B–IV-C"
[pdf:E14]: <_evidence/E14-p010-page.png> "PDF 物理页 10，Figs. 14–16 and captions; Sections IV-D–IV-E"
[pdf:E15]: <_evidence/E15-p012-page.png> "PDF 物理页 12，Section IV-G continuation; Sections V-A–V-B; Eq. (28); Tables II–III"
[pdf:E16]: <_evidence/E16-p013-page.png> "PDF 物理页 13，Sections V-C–V-D; Figs. 19–21; Table IV"
